            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 98.591,
            "property_value_35": 95.124,
            "property_value_36": 92.12,
            "property_value_37": 89.465,
            "property_value_38": 87.083,
            "property_value_39": 84.923,
            "property_value_40": 82.945,
            "property_value_41": 81.121,
            "property_value_42": 79.428,
            "property_value_43": 77.849,
            "property_value_44": 76.37,
            "property_value_45": 74.978,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 69": {
            "fluid_name": "R404a",
            "fluid_property_type": "Enthalpy",
            "pressure": 1904400.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 380740.0,
            "property_value_36": 385230.0,
            "property_value_37": 389480.0,
            "property_value_38": 393550.0,
            "property_value_39": 397500.0,
            "property_value_40": 401340.0,
            "property_value_41": 405110.0,
            "property_value_42": 408800.0,
            "property_value_43": 412440.0,
            "property_value_44": 416040.0,
            "property_value_45": 419600.0,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 70": {
            "fluid_name": "R404a",
            "fluid_property_type": "Density",
            "pressure": 1904400.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 107.86,
            "property_value_36": 103.75,
            "property_value_37": 100.24,
            "property_value_38": 97.175,
            "property_value_39": 94.448,
            "property_value_40": 91.992,
            "property_value_41": 89.755,
            "property_value_42": 87.702,
            "property_value_43": 85.804,
            "property_value_44": 84.04,
            "property_value_45": 82.392,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 71": {
            "fluid_name": "R404a",
            "fluid_property_type": "Enthalpy",
            "pressure": 2044700.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 381020.0,
            "property_value_37": 385750.0,
            "property_value_38": 390190.0,
            "property_value_39": 394420.0,
            "property_value_40": 398490.0,
            "property_value_41": 402440.0,
            "property_value_42": 406290.0,
            "property_value_43": 410080.0,
            "property_value_44": 413790.0,
            "property_value_45": 417460.0,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 72": {
            "fluid_name": "R404a",
            "fluid_property_type": "Density",
            "pressure": 2044700.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 118.14,
            "property_value_37": 113.22,
            "property_value_38": 109.1,
            "property_value_39": 105.54,
            "property_value_40": 102.41,
            "property_value_41": 99.61,
            "property_value_42": 97.076,
            "property_value_43": 94.762,
            "property_value_44": 92.632,
            "property_value_45": 90.659,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 73": {
            "fluid_name": "R404a",
            "fluid_property_type": "Enthalpy",
            "pressure": 2192900.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 381100.0,
            "property_value_38": 386130.0,
            "property_value_39": 390780.0,
            "property_value_40": 395180.0,
            "property_value_41": 399390.0,
            "property_value_42": 403460.0,
            "property_value_43": 407420.0,
            "property_value_44": 411290.0,
            "property_value_45": 415090.0,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 74": {
            "fluid_name": "R404a",
            "fluid_property_type": "Density",
            "pressure": 2192900.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 129.65,
            "property_value_38": 123.68,
            "property_value_39": 118.8,
            "property_value_40": 114.66,
            "property_value_41": 111.04,
            "property_value_42": 107.84,
            "property_value_43": 104.96,
            "property_value_44": 102.35,
            "property_value_45": 99.957,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 75": {
            "fluid_name": "R404a",
            "fluid_property_type": "Enthalpy",
            "pressure": 2349200.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 380950.0,
            "property_value_39": 386340.0,
            "property_value_40": 391250.0,
            "property_value_41": 395840.0,
            "property_value_42": 400200.0,
            "property_value_43": 404400.0,
            "property_value_44": 408470.0,
            "property_value_45": 412440.0,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 76": {
            "fluid_name": "R404a",
            "fluid_property_type": "Density",
            "pressure": 2349200.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 142.61,
            "property_value_39": 135.28,
            "property_value_40": 129.45,
            "property_value_41": 124.59,
            "property_value_42": 120.4,
            "property_value_43": 116.73,
            "property_value_44": 113.46,
            "property_value_45": 110.5,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 77": {
            "fluid_name": "R404a",
            "fluid_property_type": "Enthalpy",
            "pressure": 2514000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 380510.0,
            "property_value_40": 386360.0,
            "property_value_41": 391570.0,
            "property_value_42": 396380.0,
            "property_value_43": 400920.0,
            "property_value_44": 405260.0,
            "property_value_45": 409450.0,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 78": {
            "fluid_name": "R404a",
            "fluid_property_type": "Density",
            "pressure": 2514000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 157.38,
            "property_value_40": 148.21,
            "property_value_41": 141.17,
            "property_value_42": 135.43,
            "property_value_43": 130.57,
            "property_value_44": 126.35,
            "property_value_45": 122.61,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 79": {
            "fluid_name": "R404a",
            "fluid_property_type": "Enthalpy",
            "pressure": 2687800.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 379700.0,
            "property_value_41": 386160.0,
            "property_value_42": 391730.0,
            "property_value_43": 396790.0,
            "property_value_44": 401520.0,
            "property_value_45": 406020.0,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 80": {
            "fluid_name": "R404a",
            "fluid_property_type": "Density",
            "pressure": 2687800.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 174.46,
            "property_value_41": 162.73,
            "property_value_42": 154.14,
            "property_value_43": 147.32,
            "property_value_44": 141.64,
            "property_value_45": 136.76,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 81": {
            "fluid_name": "R404a",
            "fluid_property_type": "Enthalpy",
            "pressure": 2871200.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 378400.0,
            "property_value_42": 385680.0,
            "property_value_43": 391700.0,
            "property_value_44": 397060.0,
            "property_value_45": 402020.0,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 82": {
            "fluid_name": "R404a",
            "fluid_property_type": "Density",
            "pressure": 2871200.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 194.68,
            "property_value_42": 179.18,
            "property_value_43": 168.56,
            "property_value_44": 160.39,
            "property_value_45": 153.72,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 83": {
            "fluid_name": "R404a",
            "fluid_property_type": "Enthalpy",
            "pressure": 3064800.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 376410.0,
            "property_value_43": 384890.0,
            "property_value_44": 391460.0,
            "property_value_45": 397180.0,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 84": {
            "fluid_name": "R404a",
            "fluid_property_type": "Density",
            "pressure": 3064800.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 219.36,
            "property_value_43": 198.02,
            "property_value_44": 184.67,
            "property_value_45": 174.8,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 85": {
            "fluid_name": "R404a",
            "fluid_property_type": "Enthalpy",
            "pressure": 3269600.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 373330.0,
            "property_value_44": 383710.0,
            "property_value_45": 390990.0,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 86": {
            "fluid_name": "R404a",
            "fluid_property_type": "Density",
            "pressure": 3269600.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 251.27,
            "property_value_44": 219.87,
            "property_value_45": 202.81,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 87": {
            "fluid_name": "R404a",
            "fluid_property_type": "Enthalpy",
            "pressure": 3487300.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 368070.0,
            "property_value_45": 382030.0,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 88": {
            "fluid_name": "R404a",
            "fluid_property_type": "Density",
            "pressure": 3487300.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 297.84,
            "property_value_45": 245.74,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 89": {
            "fluid_name": "R404a",
            "fluid_property_type": "Enthalpy",
            "pressure": 3723700.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 350140.0,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 90": {
            "fluid_name": "R404a",
            "fluid_property_type": "Density",
            "pressure": 3723700.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 436.45,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        }
    },
    "FluidProperties:Temperatures": {
        "R404aSaturatedTemperatures": {
            "temperature_1": -72.0,
            "temperature_2": -69.0,
            "temperature_3": -66.0,
            "temperature_4": -63.0,
            "temperature_5": -60.0,
            "temperature_6": -57.0,
            "temperature_7": -54.0,
            "temperature_8": -51.0,
            "temperature_9": -48.0,
            "temperature_10": -45.0,
            "temperature_11": -42.0,
            "temperature_12": -39.0,
            "temperature_13": -36.0,
            "temperature_14": -33.0,
            "temperature_15": -30.0,
            "temperature_16": -27.0,
            "temperature_17": -24.0,
            "temperature_18": -21.0,
            "temperature_19": -18.0,
            "temperature_20": -15.0,
            "temperature_21": -12.0,
            "temperature_22": -9.0,
            "temperature_23": -6.0,
            "temperature_24": -3.0,
            "temperature_25": 0.0,
            "temperature_26": 3.0,
            "temperature_27": 6.0,
            "temperature_28": 9.0,
            "temperature_29": 12.0,
            "temperature_30": 15.0,
            "temperature_31": 18.0,
            "temperature_32": 21.0,
            "temperature_33": 24.0,
            "temperature_34": 27.0,
            "temperature_35": 30.0,
            "temperature_36": 33.0,
            "temperature_37": 36.0,
            "temperature_38": 39.0,
            "temperature_39": 42.0,
            "temperature_40": 45.0,
            "temperature_41": 48.0,
            "temperature_42": 51.0,
            "temperature_43": 54.0,
            "temperature_44": 57.0,
            "temperature_45": 60.0,
            "temperature_46": 63.0,
            "temperature_47": 66.0,
            "temperature_48": 69.0,
            "temperature_49": 72.0
        },
        "R404aSuperHeatTemperatures": {
            "temperature_1": -72.0,
            "temperature_2": -66.0,
            "temperature_3": -60.0,
            "temperature_4": -54.0,
            "temperature_5": -48.0,
            "temperature_6": -45.0,
            "temperature_7": -42.0,
            "temperature_8": -39.0,
            "temperature_9": -36.0,
            "temperature_10": -33.0,
            "temperature_11": -30.0,
            "temperature_12": -27.0,
            "temperature_13": -24.0,
            "temperature_14": -21.0,
            "temperature_15": -18.0,
            "temperature_16": -15.0,
            "temperature_17": -12.0,
            "temperature_18": -9.0,
            "temperature_19": -6.0,
            "temperature_20": -3.0,
            "temperature_21": 0.0,
            "temperature_22": 3.0,
            "temperature_23": 6.0,
            "temperature_24": 9.0,
            "temperature_25": 12.0,
            "temperature_26": 15.0,
            "temperature_27": 18.0,
            "temperature_28": 21.0,
            "temperature_29": 24.0,
            "temperature_30": 27.0,
            "temperature_31": 30.0,
            "temperature_32": 33.0,
            "temperature_33": 36.0,
            "temperature_34": 39.0,
            "temperature_35": 42.0,
            "temperature_36": 45.0,
            "temperature_37": 48.0,
            "temperature_38": 51.0,
            "temperature_39": 54.0,
            "temperature_40": 57.0,
            "temperature_41": 60.0,
            "temperature_42": 63.0,
            "temperature_43": 66.0,
            "temperature_44": 69.0,
            "temperature_45": 72.0
        }
    },
    "FuelFactors": {
        "FuelFactors 1": {
            "ch4_emission_factor": 0.7472,
            "co2_emission_factor": 341.7,
            "co_emission_factor": 0.1186,
            "existing_fuel_resource_name": "Electricity",
            "hg_emission_factor": 5.639e-06,
            "n2o_emission_factor": 0.008028,
            "nh3_emission_factor": 0.0,
            "nmvoc_emission_factor": 0.01019,
            "nox_emission_factor": 0.6222,
            "nuclear_high_level_emission_factor": 0,
            "nuclear_low_level_emission_factor": 0,
            "pb_emission_factor": 2.778e-05,
            "pm2_5_emission_factor": 0.0,
            "pm10_emission_factor": 0.01739,
            "pm_emission_factor": 0.0,
            "so2_emission_factor": 1.872,
            "source_energy_factor": 3.546,
            "units_of_measure": "kg",
            "water_emission_factor": 0.4309556
        },
        "FuelFactors 2": {
            "ch4_emission_factor": 0.00106,
            "co2_emission_factor": 52.1,
            "co_emission_factor": 0.0399,
            "energy_per_unit_factor": 37631000,
            "existing_fuel_resource_name": "NaturalGas",
            "hg_emission_factor": 1.11e-07,
            "n2o_emission_factor": 0.00106,
            "nh3_emission_factor": 0,
            "nmvoc_emission_factor": 0.00261,
            "nox_emission_factor": 0.0473,
            "nuclear_high_level_emission_factor": 0,
            "nuclear_low_level_emission_factor": 0,
            "pb_emission_factor": 2.13e-07,
            "pm2_5_emission_factor": 0.0,
            "pm10_emission_factor": 0.00359,
            "pm_emission_factor": 0.0,
            "so2_emission_factor": 0.000268,
            "source_energy_factor": 1.092,
            "units_of_measure": "m3",
            "water_emission_factor": 0
        },
        "FuelFactors 3": {
            "ch4_emission_factor": 0.000719,
            "co2_emission_factor": 70.6,
            "co_emission_factor": 0.0168,
            "energy_per_unit_factor": 38656000000.0,
            "existing_fuel_resource_name": "FuelOilNo1",
            "hg_emission_factor": 0.0,
            "n2o_emission_factor": 0.00037,
            "nh3_emission_factor": 0,
            "nmvoc_emission_factor": 0.00114,
            "nox_emission_factor": 0.0667,
            "nuclear_high_level_emission_factor": 0,
            "nuclear_low_level_emission_factor": 0,
            "pb_emission_factor": 0.0,
            "pm2_5_emission_factor": 0.0,
            "pm10_emission_factor": 0.00582,
            "pm_emission_factor": 0.0,
            "so2_emission_factor": 0.106,
            "source_energy_factor": 1.158,
            "units_of_measure": "m3",
            "water_emission_factor": 0
        },
        "FuelFactors 4": {
            "ch4_emission_factor": 0.00103,
            "co2_emission_factor": 62.7,
            "co_emission_factor": 0.0103,
            "energy_per_unit_factor": 25362000000.0,
            "existing_fuel_resource_name": "Propane",
            "hg_emission_factor": 0.0,
            "n2o_emission_factor": 0.00461,
            "nh3_emission_factor": 0.0,
            "nmvoc_emission_factor": 0.00179,
            "nox_emission_factor": 0.0741,
            "nuclear_high_level_emission_factor": 0,
            "nuclear_low_level_emission_factor": 0,
            "pb_emission_factor": 0.0,
            "pm2_5_emission_factor": 0.0,
            "pm10_emission_factor": 0.00231,
            "pm_emission_factor": 0.0,
            "so2_emission_factor": 0.0,
            "source_energy_factor": 1.151,
            "units_of_measure": "m3",
            "water_emission_factor": 0
        }
    },
    "GasEquipment": {
        "Floor 1 Food Storage_GasProcess_Equip": {
            "design_level": 348963.0687,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "GAS_EQUIP_SCH_DINING",
            "zone_or_zonelist_name": "Floor 1 Food Storage"
        },
        "Floor 1 Kitchen_GasProcess_Equip": {
            "design_level": 348963.0687,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "GAS_EQUIP_SCH_DINING",
            "zone_or_zonelist_name": "Floor 1 Kitchen"
        },
        "Floor 1 Laundry_GasProcess_Equip": {
            "design_level": 22360.1861,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "LAUNDRY_EQUIP_GAS_SCH",
            "zone_or_zonelist_name": "Floor 1 Laundry"
        },
        "Floor 2 Sterilizing_GasProcess_Equip": {
            "design_level": 9520.3319,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Sterilizing"
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "daylighting_reference_point_coordinate_system": "Relative",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction",
            "surface_temperature_upper_limit": 200.0
        }
    },
    "Humidifier:Steam:Electric": {
        "AHU1 Humidifier": {
            "air_inlet_node_name": "AHU1_Fan-AHU1 HumidifierNode",
            "air_outlet_node_name": "AHU1 Supply Equipment Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "rated_capacity": 0.0001813,
            "rated_fan_power": 0,
            "rated_power": 536374,
            "standby_power": 0
        },
        "AHU2 Humidifier": {
            "air_inlet_node_name": "AHU2_Fan-AHU2 HumidifierNode",
            "air_outlet_node_name": "AHU2 Supply Equipment Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "rated_capacity": 0.0003022,
            "rated_fan_power": 0,
            "rated_power": 893957,
            "standby_power": 0
        },
        "AHU3 Humidifier": {
            "air_inlet_node_name": "AHU3_Fan-AHU3 HumidifierNode",
            "air_outlet_node_name": "AHU3 Supply Equipment Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "rated_capacity": 0.0001209,
            "rated_fan_power": 0,
            "rated_power": 357583,
            "standby_power": 0
        },
        "AHU4 Humidifier": {
            "air_inlet_node_name": "AHU4_Fan-AHU4 HumidifierNode",
            "air_outlet_node_name": "AHU4 Supply Equipment Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "rated_capacity": 0.0001813,
            "rated_fan_power": 0,
            "rated_power": 536374,
            "standby_power": 0
        },
        "AHU5 Humidifier": {
            "air_inlet_node_name": "AHU5_Fan-AHU5 HumidifierNode",
            "air_outlet_node_name": "AHU5 Supply Equipment Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "rated_capacity": 0.0001511,
            "rated_fan_power": 0,
            "rated_power": 446978,
            "standby_power": 0
        }
    },
    "InternalMass": {
        "Floor 1 Cafe Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 746.5688,
            "zone_or_zonelist_name": "Floor 1 Cafe"
        },
        "Floor 1 Clean Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 89.1869,
            "zone_or_zonelist_name": "Floor 1 Clean"
        },
        "Floor 1 Conference Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 1142.7074,
            "zone_or_zonelist_name": "Floor 1 Conference"
        },
        "Floor 1 Dining Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 914.1659,
            "zone_or_zonelist_name": "Floor 1 Dining"
        },
        "Floor 1 Elevator Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 334.4509,
            "zone_or_zonelist_name": "Floor 1 Elevator"
        },
        "Floor 1 Exam Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 490.5281,
            "zone_or_zonelist_name": "Floor 1 Exam"
        },
        "Floor 1 Food Storage Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 373.2844,
            "zone_or_zonelist_name": "Floor 1 Food Storage"
        },
        "Floor 1 Gas Storage Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 115.943,
            "zone_or_zonelist_name": "Floor 1 Gas Storage"
        },
        "Floor 1 Imaging Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 282.4252,
            "zone_or_zonelist_name": "Floor 1 Imaging"
        },
        "Floor 1 Kitchen Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 373.2844,
            "zone_or_zonelist_name": "Floor 1 Kitchen"
        },
        "Floor 1 Lab 1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 371.6122,
            "zone_or_zonelist_name": "Floor 1 Lab 1"
        },
        "Floor 1 Lab 2 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 910.4498,
            "zone_or_zonelist_name": "Floor 1 Lab 2"
        },
        "Floor 1 Laundry Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 415.4624,
            "zone_or_zonelist_name": "Floor 1 Laundry"
        },
        "Floor 1 Lobby Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 696.7728,
            "zone_or_zonelist_name": "Floor 1 Lobby"
        },
        "Floor 1 Lounge Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 237.8318,
            "zone_or_zonelist_name": "Floor 1 Lounge"
        },
        "Floor 1 Mech 1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 1505.0292,
            "zone_or_zonelist_name": "Floor 1 Mech 1"
        },
        "Floor 1 Mech 2 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 2006.7057,
            "zone_or_zonelist_name": "Floor 1 Mech 2"
        },
        "Floor 1 Office 1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 1371.2489,
            "zone_or_zonelist_name": "Floor 1 Office 1"
        },
        "Floor 1 Office 2 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 1056.1218,
            "zone_or_zonelist_name": "Floor 1 Office 2"
        },
        "Floor 1 Office 3 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 3678.0314,
            "zone_or_zonelist_name": "Floor 1 Office 3"
        },
        "Floor 1 Office 3 Perimeter 1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 536.5151,
            "zone_or_zonelist_name": "Floor 1 Office 3 Perimeter 1"
        },
        "Floor 1 Office 3 Perimeter 2 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 340.0251,
            "zone_or_zonelist_name": "Floor 1 Office 3 Perimeter 2"
        },
        "Floor 1 Office 3 Perimeter 3 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 536.5151,
            "zone_or_zonelist_name": "Floor 1 Office 3 Perimeter 3"
        },
        "Floor 1 Patient Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 334.4509,
            "zone_or_zonelist_name": "Floor 1 Patient"
        },
        "Floor 1 Pharmacy Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 1114.8365,
            "zone_or_zonelist_name": "Floor 1 Pharmacy"
        },
        "Floor 1 Physical Therapy Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 914.1659,
            "zone_or_zonelist_name": "Floor 1 Physical Therapy"
        },
        "Floor 1 Receiving Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 415.4624,
            "zone_or_zonelist_name": "Floor 1 Receiving"
        },
        "Floor 1 Reception Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 104.0514,
            "zone_or_zonelist_name": "Floor 1 Reception"
        },
        "Floor 1 Soil Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 89.1869,
            "zone_or_zonelist_name": "Floor 1 Soil"
        },
        "Floor 1 Storage Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 1003.3528,
            "zone_or_zonelist_name": "Floor 1 Storage"
        },
        "Floor 1 Waiting Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 282.4252,
            "zone_or_zonelist_name": "Floor 1 Waiting"
        },
        "Floor 2 Chapel Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 379.0444,
            "zone_or_zonelist_name": "Floor 2 Chapel"
        },
        "Floor 2 Clean 1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 89.7443,
            "zone_or_zonelist_name": "Floor 2 Clean 1"
        },
        "Floor 2 Clean 2 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 59.4579,
            "zone_or_zonelist_name": "Floor 2 Clean 2"
        },
        "Floor 2 Corridor Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 966.1916,
            "zone_or_zonelist_name": "Floor 2 Corridor"
        },
        "Floor 2 Elevator Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 334.4509,
            "zone_or_zonelist_name": "Floor 2 Elevator"
        },
        "Floor 2 Exam 1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 780.3855,
            "zone_or_zonelist_name": "Floor 2 Exam 1"
        },
        "Floor 2 Exam 2 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 250.8382,
            "zone_or_zonelist_name": "Floor 2 Exam 2"
        },
        "Floor 2 Exam 3 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 752.5146,
            "zone_or_zonelist_name": "Floor 2 Exam 3"
        },
        "Floor 2 Exam 4 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 743.2243,
            "zone_or_zonelist_name": "Floor 2 Exam 4"
        },
        "Floor 2 Gift Shop Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 334.4509,
            "zone_or_zonelist_name": "Floor 2 Gift Shop"
        },
        "Floor 2 Imaging 1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 429.212,
            "zone_or_zonelist_name": "Floor 2 Imaging 1"
        },
        "Floor 2 Imaging 2 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 631.7407,
            "zone_or_zonelist_name": "Floor 2 Imaging 2"
        },
        "Floor 2 Imaging 3 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 743.2243,
            "zone_or_zonelist_name": "Floor 2 Imaging 3"
        },
        "Floor 2 Lab 1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 423.6379,
            "zone_or_zonelist_name": "Floor 2 Lab 1"
        },
        "Floor 2 Lab 2 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 631.7407,
            "zone_or_zonelist_name": "Floor 2 Lab 2"
        },
        "Floor 2 Lockers Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 139.3546,
            "zone_or_zonelist_name": "Floor 2 Lockers"
        },
        "Floor 2 Lounge 1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 222.9673,
            "zone_or_zonelist_name": "Floor 2 Lounge 1"
        },
        "Floor 2 Lounge 2 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 162.5803,
            "zone_or_zonelist_name": "Floor 2 Lounge 2"
        },
        "Floor 2 Nurse Station 1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 239.6898,
            "zone_or_zonelist_name": "Floor 2 Nurse Station 1"
        },
        "Floor 2 Nurse Station 2 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 743.2243,
            "zone_or_zonelist_name": "Floor 2 Nurse Station 2"
        },
        "Floor 2 Office 1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 434.7862,
            "zone_or_zonelist_name": "Floor 2 Office 1"
        },
        "Floor 2 Office 2 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 356.7477,
            "zone_or_zonelist_name": "Floor 2 Office 2"
        },
        "Floor 2 Office 3 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 557.4182,
            "zone_or_zonelist_name": "Floor 2 Office 3"
        },
        "Floor 2 Office 4 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 650.3213,
            "zone_or_zonelist_name": "Floor 2 Office 4"
        },
        "Floor 2 Operating Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 3581.598,
            "zone_or_zonelist_name": "Floor 2 Operating"
        },
        "Floor 2 PACU Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 752.5146,
            "zone_or_zonelist_name": "Floor 2 PACU"
        },
        "Floor 2 Patient 1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 633.2271,
            "zone_or_zonelist_name": "Floor 2 Patient 1"
        },
        "Floor 2 Patient 2 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 521.3719,
            "zone_or_zonelist_name": "Floor 2 Patient 2"
        },
        "Floor 2 Procedure 1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 468.2313,
            "zone_or_zonelist_name": "Floor 2 Procedure 1"
        },
        "Floor 2 Procedure 2 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 252.6963,
            "zone_or_zonelist_name": "Floor 2 Procedure 2"
        },
        "Floor 2 Reception Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 325.1606,
            "zone_or_zonelist_name": "Floor 2 Reception"
        },
        "Floor 2 Restroom 1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 118.9159,
            "zone_or_zonelist_name": "Floor 2 Restroom 1"
        },
        "Floor 2 Restroom 2 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 167.2255,
            "zone_or_zonelist_name": "Floor 2 Restroom 2"
        },
        "Floor 2 Soil 1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 89.7443,
            "zone_or_zonelist_name": "Floor 2 Soil 1"
        },
        "Floor 2 Soil 2 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 59.4579,
            "zone_or_zonelist_name": "Floor 2 Soil 2"
        },
        "Floor 2 Sterilizing Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 252.6963,
            "zone_or_zonelist_name": "Floor 2 Sterilizing"
        },
        "Floor 2 Storage 1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 278.7091,
            "zone_or_zonelist_name": "Floor 2 Storage 1"
        },
        "Floor 2 Storage 2 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 118.9159,
            "zone_or_zonelist_name": "Floor 2 Storage 2"
        },
        "Floor 2 Trauma Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 832.4112,
            "zone_or_zonelist_name": "Floor 2 Trauma"
        },
        "Floor 2 Triage Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 162.5803,
            "zone_or_zonelist_name": "Floor 2 Triage"
        },
        "Floor 2 Waiting Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 724.6437,
            "zone_or_zonelist_name": "Floor 2 Waiting"
        },
        "Floor 3 Clean Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 92.903,
            "zone_or_zonelist_name": "Floor 3 Clean"
        },
        "Floor 3 Elevator Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 334.4509,
            "zone_or_zonelist_name": "Floor 3 Elevator"
        },
        "Floor 3 Exam Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 501.6764,
            "zone_or_zonelist_name": "Floor 3 Exam"
        },
        "Floor 3 ICU Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 390.1928,
            "zone_or_zonelist_name": "Floor 3 ICU"
        },
        "Floor 3 Nurse Station 1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 558.9047,
            "zone_or_zonelist_name": "Floor 3 Nurse Station 1"
        },
        "Floor 3 Nurse Station 2 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 445.9346,
            "zone_or_zonelist_name": "Floor 3 Nurse Station 2"
        },
        "Floor 3 Nursery Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 183.948,
            "zone_or_zonelist_name": "Floor 3 Nursery"
        },
        "Floor 3 Office Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 501.6764,
            "zone_or_zonelist_name": "Floor 3 Office"
        },
        "Floor 3 Operating Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 334.4656,
            "zone_or_zonelist_name": "Floor 3 Operating"
        },
        "Floor 3 Patient 1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 929.0304,
            "zone_or_zonelist_name": "Floor 3 Patient 1"
        },
        "Floor 3 Patient 2 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 929.0304,
            "zone_or_zonelist_name": "Floor 3 Patient 2"
        },
        "Floor 3 Patient 3 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 733.934,
            "zone_or_zonelist_name": "Floor 3 Patient 3"
        },
        "Floor 3 Patient 4 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 733.934,
            "zone_or_zonelist_name": "Floor 3 Patient 4"
        },
        "Floor 3 Patient Corridor 1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 621.3336,
            "zone_or_zonelist_name": "Floor 3 Patient Corridor 1"
        },
        "Floor 3 Patient Corridor 2 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 621.3336,
            "zone_or_zonelist_name": "Floor 3 Patient Corridor 2"
        },
        "Floor 3 Procedure Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 133.7804,
            "zone_or_zonelist_name": "Floor 3 Procedure"
        },
        "Floor 3 Soil Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 185.8061,
            "zone_or_zonelist_name": "Floor 3 Soil"
        },
        "Floor 3 Supply Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 683.7664,
            "zone_or_zonelist_name": "Floor 3 Supply"
        },
        "Floor 3 Triage Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 278.7091,
            "zone_or_zonelist_name": "Floor 3 Triage"
        },
        "Floor 3 Waiting Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 183.948,
            "zone_or_zonelist_name": "Floor 3 Waiting"
        },
        "Floor 4-6 Clean Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 92.903,
            "zone_or_zonelist_name": "Floor 4-6 Clean"
        },
        "Floor 4-6 Elevator Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 334.4509,
            "zone_or_zonelist_name": "Floor 4-6 Elevator"
        },
        "Floor 4-6 Nurse Station Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 558.9047,
            "zone_or_zonelist_name": "Floor 4-6 Nurse Station"
        },
        "Floor 4-6 Office Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 278.7091,
            "zone_or_zonelist_name": "Floor 4-6 Office"
        },
        "Floor 4-6 Patient 1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 929.0304,
            "zone_or_zonelist_name": "Floor 4-6 Patient 1"
        },
        "Floor 4-6 Patient 2 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 929.0304,
            "zone_or_zonelist_name": "Floor 4-6 Patient 2"
        },
        "Floor 4-6 Patient 3 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 733.934,
            "zone_or_zonelist_name": "Floor 4-6 Patient 3"
        },
        "Floor 4-6 Patient 4 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 733.934,
            "zone_or_zonelist_name": "Floor 4-6 Patient 4"
        },
        "Floor 4-6 Patient Corridor 1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 621.3336,
            "zone_or_zonelist_name": "Floor 4-6 Patient Corridor 1"
        },
        "Floor 4-6 Patient Corridor 2 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 621.3336,
            "zone_or_zonelist_name": "Floor 4-6 Patient Corridor 2"
        },
        "Floor 4-6 Soil Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 185.8061,
            "zone_or_zonelist_name": "Floor 4-6 Soil"
        },
        "Floor 4-6 Supply Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 683.7664,
            "zone_or_zonelist_name": "Floor 4-6 Supply"
        },
        "Floor 7 Clean Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 92.903,
            "zone_or_zonelist_name": "Floor 7 Clean"
        },
        "Floor 7 Elevator Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 334.4509,
            "zone_or_zonelist_name": "Floor 7 Elevator"
        },
        "Floor 7 Nurse Station Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 558.9047,
            "zone_or_zonelist_name": "Floor 7 Nurse Station"
        },
        "Floor 7 Office Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 278.7091,
            "zone_or_zonelist_name": "Floor 7 Office"
        },
        "Floor 7 Patient 1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 929.0304,
            "zone_or_zonelist_name": "Floor 7 Patient 1"
        },
        "Floor 7 Patient 2 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 929.0304,
            "zone_or_zonelist_name": "Floor 7 Patient 2"
        },
        "Floor 7 Patient 3 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 733.934,
            "zone_or_zonelist_name": "Floor 7 Patient 3"
        },
        "Floor 7 Patient 4 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 733.934,
            "zone_or_zonelist_name": "Floor 7 Patient 4"
        },
        "Floor 7 Patient Corridor 1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 621.3336,
            "zone_or_zonelist_name": "Floor 7 Patient Corridor 1"
        },
        "Floor 7 Patient Corridor 2 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 621.3336,
            "zone_or_zonelist_name": "Floor 7 Patient Corridor 2"
        },
        "Floor 7 Soil Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 185.8061,
            "zone_or_zonelist_name": "Floor 7 Soil"
        },
        "Floor 7 Supply Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 683.7664,
            "zone_or_zonelist_name": "Floor 7 Supply"
        },
        "MOB Floor 1 Core Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 2559.4788,
            "zone_or_zonelist_name": "MOB Floor 1 Core"
        },
        "MOB Floor 1 Perimeter 1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 425.0314,
            "zone_or_zonelist_name": "MOB Floor 1 Perimeter 1"
        },
        "MOB Floor 1 Perimeter 2 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 306.58,
            "zone_or_zonelist_name": "MOB Floor 1 Perimeter 2"
        },
        "MOB Floor 1 Perimeter 3 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 425.0314,
            "zone_or_zonelist_name": "MOB Floor 1 Perimeter 3"
        },
        "MOB Floor 2-4 Core Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 2294.7051,
            "zone_or_zonelist_name": "MOB Floor 2-4 Core"
        },
        "MOB Floor 2-4 Perimeter 1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 404.1282,
            "zone_or_zonelist_name": "MOB Floor 2-4 Perimeter 1"
        },
        "MOB Floor 2-4 Perimeter 2 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 306.58,
            "zone_or_zonelist_name": "MOB Floor 2-4 Perimeter 2"
        },
        "MOB Floor 2-4 Perimeter 3 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 404.1282,
            "zone_or_zonelist_name": "MOB Floor 2-4 Perimeter 3"
        },
        "MOB Floor 2-4 Perimeter 4 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 306.58,
            "zone_or_zonelist_name": "MOB Floor 2-4 Perimeter 4"
        },
        "MOB Floor 5 Core Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 2294.7051,
            "zone_or_zonelist_name": "MOB Floor 5 Core"
        },
        "MOB Floor 5 Perimeter 1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 404.1282,
            "zone_or_zonelist_name": "MOB Floor 5 Perimeter 1"
        },
        "MOB Floor 5 Perimeter 2 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 306.58,
            "zone_or_zonelist_name": "MOB Floor 5 Perimeter 2"
        },
        "MOB Floor 5 Perimeter 3 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 404.1282,
            "zone_or_zonelist_name": "MOB Floor 5 Perimeter 3"
        },
        "MOB Floor 5 Perimeter 4 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 306.58,
            "zone_or_zonelist_name": "MOB Floor 5 Perimeter 4"
        }
    },
    "Lights": {
        "Floor 1 Cafe_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 3617.126,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_DINING",
            "zone_or_zonelist_name": "Floor 1 Cafe"
        },
        "Floor 1 Clean_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 527.9866,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_24_7",
            "zone_or_zonelist_name": "Floor 1 Clean"
        },
        "Floor 1 Conference_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 7993.2382,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 1 Conference"
        },
        "Floor 1 Dining_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 4429.1339,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_DINING",
            "zone_or_zonelist_name": "Floor 1 Dining"
        },
        "Floor 1 Elevator_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 2339.4844,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_24_7",
            "zone_or_zonelist_name": "Floor 1 Elevator"
        },
        "Floor 1 Exam_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 3961.014,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 1 Exam"
        },
        "Floor 1 Food Storage_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 2411.4173,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_DINING",
            "zone_or_zonelist_name": "Floor 1 Food Storage"
        },
        "Floor 1 Gas Storage_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 561.7438,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_24_7",
            "zone_or_zonelist_name": "Floor 1 Gas Storage"
        },
        "Floor 1 Imaging_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 608.6264,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_24_7",
            "zone_or_zonelist_name": "Floor 1 Imaging"
        },
        "Floor 1 Kitchen_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 2411.4173,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_DINING",
            "zone_or_zonelist_name": "Floor 1 Kitchen"
        },
        "Floor 1 Lab 1_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 2800.0976,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_24_7",
            "zone_or_zonelist_name": "Floor 1 Lab 1"
        },
        "Floor 1 Lab 2_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 6860.2392,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_24_7",
            "zone_or_zonelist_name": "Floor 1 Lab 2"
        },
        "Floor 1 Laundry_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 1341.9435,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LAUNDRY_LIGHT_SCH",
            "zone_or_zonelist_name": "Floor 1 Laundry"
        },
        "Floor 1 Lobby_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 4873.9257,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_24_7",
            "zone_or_zonelist_name": "Floor 1 Lobby"
        },
        "Floor 1 Lounge_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 1023.8658,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_24_7",
            "zone_or_zonelist_name": "Floor 1 Lounge"
        },
        "Floor 1 Mech 1_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 12153.1112,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 1 Mech 1"
        },
        "Floor 1 Mech 2_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 16204.1482,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 1 Mech 2"
        },
        "Floor 1 Office 1_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 8117.7933,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 1 Office 1"
        },
        "Floor 1 Office 2_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 6252.2408,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 1 Office 2"
        },
        "Floor 1 Office 3 Perimeter 1_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 3176.1691,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 1 Office 3 Perimeter 1"
        },
        "Floor 1 Office 3 Perimeter 2_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 2012.9487,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 1 Office 3 Perimeter 2"
        },
        "Floor 1 Office 3 Perimeter 3_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 3176.1691,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 1 Office 3 Perimeter 3"
        },
        "Floor 1 Office 3_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 21773.9456,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 1 Office 3"
        },
        "Floor 1 Patient_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 1259.2078,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_PATIENT",
            "zone_or_zonelist_name": "Floor 1 Patient"
        },
        "Floor 1 Pharmacy_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 7201.8437,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_24_7",
            "zone_or_zonelist_name": "Floor 1 Pharmacy"
        },
        "Floor 1 Physical Therapy_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 4429.1339,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 1 Physical Therapy"
        },
        "Floor 1 Receiving_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 2012.9153,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 1 Receiving"
        },
        "Floor 1 Reception_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 727.8396,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_24_7",
            "zone_or_zonelist_name": "Floor 1 Reception"
        },
        "Floor 1 Soil_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 527.9866,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_24_7",
            "zone_or_zonelist_name": "Floor 1 Soil"
        },
        "Floor 1 Storage_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 4861.2445,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 1 Storage"
        },
        "Floor 1 Waiting_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 1975.5646,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_24_7",
            "zone_or_zonelist_name": "Floor 1 Waiting"
        },
        "Floor 2 Chapel_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 2243.9429,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 2 Chapel"
        },
        "Floor 2 Clean 1_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 531.2865,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Clean 1"
        },
        "Floor 2 Clean 2_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 351.991,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Clean 2"
        },
        "Floor 2 Corridor_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 5198.1109,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Corridor"
        },
        "Floor 2 Elevator_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 2339.4844,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Elevator"
        },
        "Floor 2 Exam 1_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 6301.6132,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 2 Exam 1"
        },
        "Floor 2 Exam 2_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 2025.5185,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 2 Exam 2"
        },
        "Floor 2 Exam 3_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 6076.5556,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 2 Exam 3"
        },
        "Floor 2 Exam 4_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 6001.5364,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 2 Exam 4"
        },
        "Floor 2 Gift Shop_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 1979.9496,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 2 Gift Shop"
        },
        "Floor 2 Imaging 1_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 924.952,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Imaging 1"
        },
        "Floor 2 Imaging 2_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 1361.4011,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Imaging 2"
        },
        "Floor 2 Imaging 3_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 1601.6484,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Imaging 3"
        },
        "Floor 2 Lab 1_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 3192.1113,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Lab 1"
        },
        "Floor 2 Lab 2_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 4760.166,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Lab 2"
        },
        "Floor 2 Lockers_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 450.1152,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Lockers"
        },
        "Floor 2 Lounge 1_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 959.8742,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Lounge 1"
        },
        "Floor 2 Lounge 2_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 699.9083,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Lounge 2"
        },
        "Floor 2 Nurse Station 1_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 1289.5314,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Nurse Station 1"
        },
        "Floor 2 Nurse Station 2_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 3998.5468,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Nurse Station 2"
        },
        "Floor 2 Office 1_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 2573.9345,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 2 Office 1"
        },
        "Floor 2 Office 2_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 2111.9462,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 2 Office 2"
        },
        "Floor 2 Office 3_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 3299.916,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 2 Office 3"
        },
        "Floor 2 Office 4_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 3849.902,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 2 Office 4"
        },
        "Floor 2 Operating_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 42406.1203,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Operating"
        },
        "Floor 2 PACU_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 3239.5755,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 PACU"
        },
        "Floor 2 Patient 1_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 2384.1001,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_PATIENT",
            "zone_or_zonelist_name": "Floor 2 Patient 1"
        },
        "Floor 2 Patient 2_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 1962.9651,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_PATIENT",
            "zone_or_zonelist_name": "Floor 2 Patient 2"
        },
        "Floor 2 Procedure 1_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 6803.4011,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 2 Procedure 1"
        },
        "Floor 2 Procedure 2_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 3671.6768,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 2 Procedure 2"
        },
        "Floor 2 Reception_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 2274.4987,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Reception"
        },
        "Floor 2 Restroom 1_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 576.1475,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Restroom 1"
        },
        "Floor 2 Restroom 2_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 810.2074,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Restroom 2"
        },
        "Floor 2 Soil 1_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 531.2865,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Soil 1"
        },
        "Floor 2 Soil 2_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 351.991,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Soil 2"
        },
        "Floor 2 Sterilizing_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 1224.3134,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Sterilizing"
        },
        "Floor 2 Storage 1_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 1350.3457,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 2 Storage 1"
        },
        "Floor 2 Storage 2_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 576.1475,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 2 Storage 2"
        },
        "Floor 2 Trauma_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 12094.9353,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Trauma"
        },
        "Floor 2 Triage_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 2362.292,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Triage"
        },
        "Floor 2 Waiting_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 5068.8828,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Waiting"
        },
        "Floor 3 Clean_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 549.986,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_24_7",
            "zone_or_zonelist_name": "Floor 3 Clean"
        },
        "Floor 3 Elevator_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 2339.4844,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_24_7",
            "zone_or_zonelist_name": "Floor 3 Elevator"
        },
        "Floor 3 Exam_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 4051.0371,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 3 Exam"
        },
        "Floor 3 ICU_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 1679.7799,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_24_7",
            "zone_or_zonelist_name": "Floor 3 ICU"
        },
        "Floor 3 Nurse Station 1_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 3006.9072,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_24_7",
            "zone_or_zonelist_name": "Floor 3 Nurse Station 1"
        },
        "Floor 3 Nurse Station 2_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 2399.1281,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_24_7",
            "zone_or_zonelist_name": "Floor 3 Nurse Station 2"
        },
        "Floor 3 Nursery_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 594.1521,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_24_7",
            "zone_or_zonelist_name": "Floor 3 Nursery"
        },
        "Floor 3 Office_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 2969.9244,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 3 Office"
        },
        "Floor 3 Operating_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 3960.0724,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_24_7",
            "zone_or_zonelist_name": "Floor 3 Operating"
        },
        "Floor 3 Patient 1_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 3497.7995,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_PATIENT",
            "zone_or_zonelist_name": "Floor 3 Patient 1"
        },
        "Floor 3 Patient 2_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 3497.7995,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_PATIENT",
            "zone_or_zonelist_name": "Floor 3 Patient 2"
        },
        "Floor 3 Patient 3_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 2763.2616,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_PATIENT",
            "zone_or_zonelist_name": "Floor 3 Patient 3"
        },
        "Floor 3 Patient 4_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 2763.2616,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_PATIENT",
            "zone_or_zonelist_name": "Floor 3 Patient 4"
        },
        "Floor 3 Patient Corridor 1_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 3342.7747,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_24_7",
            "zone_or_zonelist_name": "Floor 3 Patient Corridor 1"
        },
        "Floor 3 Patient Corridor 2_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 3342.7747,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_24_7",
            "zone_or_zonelist_name": "Floor 3 Patient Corridor 2"
        },
        "Floor 3 Procedure_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 1943.8289,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 3 Procedure"
        },
        "Floor 3 Soil_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 1099.972,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_24_7",
            "zone_or_zonelist_name": "Floor 3 Soil"
        },
        "Floor 3 Supply_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 5152.1796,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_24_7",
            "zone_or_zonelist_name": "Floor 3 Supply"
        },
        "Floor 3 Triage_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 4049.6435,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_24_7",
            "zone_or_zonelist_name": "Floor 3 Triage"
        },
        "Floor 3 Waiting_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 1286.7164,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_24_7",
            "zone_or_zonelist_name": "Floor 3 Waiting"
        },
        "Floor 4-6 Clean_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 549.986,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_24_7",
            "zone_or_zonelist_name": "Floor 4-6 Clean"
        },
        "Floor 4-6 Elevator_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 2339.4844,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_24_7",
            "zone_or_zonelist_name": "Floor 4-6 Elevator"
        },
        "Floor 4-6 Nurse Station_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 3006.9072,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_24_7",
            "zone_or_zonelist_name": "Floor 4-6 Nurse Station"
        },
        "Floor 4-6 Office_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 1649.958,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 4-6 Office"
        },
        "Floor 4-6 Patient 1_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 3497.7995,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_PATIENT",
            "zone_or_zonelist_name": "Floor 4-6 Patient 1"
        },
        "Floor 4-6 Patient 2_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 3497.7995,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_PATIENT",
            "zone_or_zonelist_name": "Floor 4-6 Patient 2"
        },
        "Floor 4-6 Patient 3_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 2763.2616,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_PATIENT",
            "zone_or_zonelist_name": "Floor 4-6 Patient 3"
        },
        "Floor 4-6 Patient 4_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 2763.2616,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_PATIENT",
            "zone_or_zonelist_name": "Floor 4-6 Patient 4"
        },
        "Floor 4-6 Patient Corridor 1_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 3342.7747,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_24_7",
            "zone_or_zonelist_name": "Floor 4-6 Patient Corridor 1"
        },
        "Floor 4-6 Patient Corridor 2_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 3342.7747,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_24_7",
            "zone_or_zonelist_name": "Floor 4-6 Patient Corridor 2"
        },
        "Floor 4-6 Soil_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 1099.972,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_24_7",
            "zone_or_zonelist_name": "Floor 4-6 Soil"
        },
        "Floor 4-6 Supply_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 5152.1796,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_24_7",
            "zone_or_zonelist_name": "Floor 4-6 Supply"
        },
        "Floor 7 Clean_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 549.986,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_24_7",
            "zone_or_zonelist_name": "Floor 7 Clean"
        },
        "Floor 7 Elevator_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 2339.4844,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_24_7",
            "zone_or_zonelist_name": "Floor 7 Elevator"
        },
        "Floor 7 Nurse Station_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 3006.9072,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_24_7",
            "zone_or_zonelist_name": "Floor 7 Nurse Station"
        },
        "Floor 7 Office_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 1649.958,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 7 Office"
        },
        "Floor 7 Patient 1_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 3497.7995,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_PATIENT",
            "zone_or_zonelist_name": "Floor 7 Patient 1"
        },
        "Floor 7 Patient 2_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 3497.7995,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_PATIENT",
            "zone_or_zonelist_name": "Floor 7 Patient 2"
        },
        "Floor 7 Patient 3_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 2763.2616,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_PATIENT",
            "zone_or_zonelist_name": "Floor 7 Patient 3"
        },
        "Floor 7 Patient 4_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 2763.2616,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_PATIENT",
            "zone_or_zonelist_name": "Floor 7 Patient 4"
        },
        "Floor 7 Patient Corridor 1_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 3342.7747,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_24_7",
            "zone_or_zonelist_name": "Floor 7 Patient Corridor 1"
        },
        "Floor 7 Patient Corridor 2_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 3342.7747,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_24_7",
            "zone_or_zonelist_name": "Floor 7 Patient Corridor 2"
        },
        "Floor 7 Soil_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 1099.972,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_24_7",
            "zone_or_zonelist_name": "Floor 7 Soil"
        },
        "Floor 7 Supply_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 5152.1796,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_24_7",
            "zone_or_zonelist_name": "Floor 7 Supply"
        },
        "MOB Floor 1 Core_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 15152.1142,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_OFFICE",
            "zone_or_zonelist_name": "MOB Floor 1 Core"
        },
        "MOB Floor 1 Perimeter 1_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 2516.1859,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_OFFICE",
            "zone_or_zonelist_name": "MOB Floor 1 Perimeter 1"
        },
        "MOB Floor 1 Perimeter 2_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 1814.9538,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_OFFICE",
            "zone_or_zonelist_name": "MOB Floor 1 Perimeter 2"
        },
        "MOB Floor 1 Perimeter 3_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 2516.1859,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_OFFICE",
            "zone_or_zonelist_name": "MOB Floor 1 Perimeter 3"
        },
        "MOB Floor 2-4 Core_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 13584.6541,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_OFFICE",
            "zone_or_zonelist_name": "MOB Floor 2-4 Core"
        },
        "MOB Floor 2-4 Perimeter 1_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 2392.4391,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_OFFICE",
            "zone_or_zonelist_name": "MOB Floor 2-4 Perimeter 1"
        },
        "MOB Floor 2-4 Perimeter 2_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 1814.9538,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_OFFICE",
            "zone_or_zonelist_name": "MOB Floor 2-4 Perimeter 2"
        },
        "MOB Floor 2-4 Perimeter 3_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 2392.4391,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_OFFICE",
            "zone_or_zonelist_name": "MOB Floor 2-4 Perimeter 3"
        },
        "MOB Floor 2-4 Perimeter 4_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 1814.9538,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_OFFICE",
            "zone_or_zonelist_name": "MOB Floor 2-4 Perimeter 4"
        },
        "MOB Floor 5 Core_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 13584.6541,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_OFFICE",
            "zone_or_zonelist_name": "MOB Floor 5 Core"
        },
        "MOB Floor 5 Perimeter 1_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 2392.4391,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_OFFICE",
            "zone_or_zonelist_name": "MOB Floor 5 Perimeter 1"
        },
        "MOB Floor 5 Perimeter 2_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 1814.9538,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_OFFICE",
            "zone_or_zonelist_name": "MOB Floor 5 Perimeter 2"
        },
        "MOB Floor 5 Perimeter 3_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 2392.4391,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_OFFICE",
            "zone_or_zonelist_name": "MOB Floor 5 Perimeter 3"
        },
        "MOB Floor 5 Perimeter 4_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 1814.9538,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_OFFICE",
            "zone_or_zonelist_name": "MOB Floor 5 Perimeter 4"
        }
    },
    "Material": {
        "1/2IN Gypsum": {
            "conductivity": 0.16,
            "density": 784.9,
            "roughness": "Smooth",
            "solar_absorptance": 0.92,
            "specific_heat": 830.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.92
        },
        "Floor Insulation [2]": {
            "conductivity": 0.045,
            "density": 265.0,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.0636,
            "visible_absorptance": 0.7
        },
        "GP01 1/2 GYPSUM": {
            "conductivity": 0.16,
            "density": 800.0,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1090.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.5
        },
        "MAT-CC05 8 HW CONCRETE": {
            "conductivity": 1.311,
            "density": 2240.0,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.2032,
            "visible_absorptance": 0.7
        },
        "METAL Door Medium 18Ga_1": {
            "conductivity": 45.3149,
            "density": 7833.03,
            "roughness": "Smooth",
            "solar_absorptance": 0.5,
            "specific_heat": 502.08,
            "thermal_absorptance": 0.8,
            "thickness": 0.0013,
            "visible_absorptance": 0.5
        },
        "METAL Door Medium 18Ga_2": {
            "conductivity": 45.3149,
            "density": 7833.03,
            "roughness": "Smooth",
            "solar_absorptance": 0.5,
            "specific_heat": 502.08,
            "thermal_absorptance": 0.8,
            "thickness": 0.0013,
            "visible_absorptance": 0.5
        },
        "Metal Decking": {
            "conductivity": 45.006,
            "density": 7680.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 418.4,
            "thermal_absorptance": 0.9,
            "thickness": 0.0015,
            "visible_absorptance": 0.3
        },
        "PW05_Plywood3/4_in": {
            "conductivity": 0.115,
            "density": 545.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1213.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0191,
            "visible_absorptance": 0.78
        },
        "Roof Insulation": {
            "conductivity": 0.049,
            "density": 265.0,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.125,
            "visible_absorptance": 0.7
        },
        "Roof Membrane": {
            "conductivity": 0.16,
            "density": 1121.29,
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "specific_heat": 1460.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0095,
            "visible_absorptance": 0.7
        },
        "Std 1.5  MW CONCRETE": {
            "conductivity": 0.858,
            "density": 1968,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.038,
            "visible_absorptance": 0.7
        },
        "Std AC02": {
            "conductivity": 0.057,
            "density": 288.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1339.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.2
        },
        "Std MAT-CC05 4  MW CONCRETE": {
            "conductivity": 0.858,
            "density": 1968,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.1,
            "visible_absorptance": 0.2
        },
        "Std PW05": {
            "conductivity": 0.115,
            "density": 545.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.78,
            "specific_heat": 1213.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.019099999,
            "visible_absorptance": 0.78
        },
        "Std Steel_Brown_Cool": {
            "conductivity": 44.9696,
            "density": 7689.0,
            "roughness": "Smooth",
            "solar_absorptance": 0.73,
            "specific_heat": 418.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0015,
            "visible_absorptance": 0.73
        },
        "Std Steel_Brown_Regular": {
            "conductivity": 44.9696,
            "density": 7689.0,
            "roughness": "Smooth",
            "solar_absorptance": 0.92,
            "specific_heat": 418.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0015,
            "visible_absorptance": 0.92
        },
        "Std Very High Reflectivity Surface": {
            "conductivity": 237,
            "density": 2702,
            "roughness": "Smooth",
            "solar_absorptance": 0.05,
            "specific_heat": 903,
            "thermal_absorptance": 0.9,
            "thickness": 0.0005,
            "visible_absorptance": 0.05
        },
        "Std Wood 6inch": {
            "conductivity": 0.12,
            "density": 540.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1210,
            "thermal_absorptance": 0.9,
            "thickness": 0.15,
            "visible_absorptance": 0.7
        },
        "Wall Insulation [6]": {
            "conductivity": 0.045,
            "density": 265.0,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.0678,
            "visible_absorptance": 0.7
        }
    },
    "Material:NoMass": {
        "AIR": {
            "roughness": "Smooth",
            "solar_absorptance": 0.5,
            "thermal_absorptance": 0.8,
            "thermal_resistance": 0.2515,
            "visible_absorptance": 0.5
        },
        "AIR [1]": {
            "roughness": "Smooth",
            "solar_absorptance": 0.5,
            "thermal_absorptance": 0.8,
            "thermal_resistance": 0.1214,
            "visible_absorptance": 0.5
        },
        "CP02 CARPET PAD": {
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.2165,
            "visible_absorptance": 0.8
        },
        "MAT-AIR-WALL": {
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.2079491
        },
        "MAT-SHEATH": {
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.3626,
            "visible_absorptance": 0.7
        },
        "Std CP02 CARPET PAD": {
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.21648,
            "visible_absorptance": 0.8
        },
        "Std Opaque Door panel_con": {
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.12327,
            "visible_absorptance": 0.7
        },
        "Std Opaque Door panel_semi": {
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.12327,
            "visible_absorptance": 0.7
        },
        "Std Overhead Door Panel": {
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.255345,
            "visible_absorptance": 0.7
        }
    },
    "NodeList": {
        "AHU1_OANode List": {
            "nodes": [
                {
                    "node_name": "AHU1_OAInlet Node"
                }
            ]
        },
        "AHU2_OANode List": {
            "nodes": [
                {
                    "node_name": "AHU2_OAInlet Node"
                }
            ]
        },
        "AHU3_OANode List": {
            "nodes": [
                {
                    "node_name": "AHU3_OAInlet Node"
                }
            ]
        },
        "AHU4_OANode List": {
            "nodes": [
                {
                    "node_name": "AHU4_OAInlet Node"
                }
            ]
        },
        "AHU5_OANode List": {
            "nodes": [
                {
                    "node_name": "AHU5_OAInlet Node"
                }
            ]
        },
        "AHU6_OANode List": {
            "nodes": [
                {
                    "node_name": "AHU6_OAInlet Node"
                }
            ]
        },
        "Floor 1 Cafe Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Cafe VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 1 Clean Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Clean VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 1 Conference Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Conference VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 1 Dining Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Dining VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 1 Elevator Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Elevator VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 1 Exam Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Exam VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 1 Food Storage Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Food Storage VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 1 Gas Storage Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Gas Storage Exhaust Fan 1 Inlet Node"
                }
            ]
        },
        "Floor 1 Gas Storage Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Gas Storage VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 1 Imaging Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Imaging VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 1 Kitchen Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Kitchen Exhaust Fan 1 Inlet Node"
                },
                {
                    "node_name": "Floor 1 Kitchen Exhaust Fan 2 Inlet Node"
                },
                {
                    "node_name": "Floor 1 Kitchen Exhaust Fan 3 Inlet Node"
                }
            ]
        },
        "Floor 1 Kitchen Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Kitchen VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 1 Lab 1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Lab 1 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 1 Lab 2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Lab 2 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 1 Laundry Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Laundry Exhaust Fan 1 Inlet Node"
                }
            ]
        },
        "Floor 1 Laundry Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Laundry VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 1 Lobby Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Lobby VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 1 Lounge Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Lounge VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 1 Mech 1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Mech 1 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 1 Mech 2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Mech 2 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 1 Office 1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Office 1 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 1 Office 2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Office 2 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 1 Office 3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Office 3 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 1 Office 3 Perimeter 1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Office 3 Perimeter 1 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 1 Office 3 Perimeter 2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Office 3 Perimeter 2 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 1 Office 3 Perimeter 3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Office 3 Perimeter 3 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 1 Patient Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Patient VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 1 Pharmacy Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Pharmacy VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 1 Physical Therapy Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Physical Therapy VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 1 Receiving Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Receiving VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 1 Reception Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Reception VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 1 Soil Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Soil Exhaust Fan 1 Inlet Node"
                }
            ]
        },
        "Floor 1 Soil Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Soil VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 1 Storage Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Storage VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 1 Waiting Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Waiting VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 2 Chapel Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Chapel VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 2 Clean 1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Clean 1 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 2 Clean 2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Clean 2 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 2 Corridor Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Corridor VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 2 Elevator Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Elevator VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 2 Exam 1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Exam 1 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 2 Exam 2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Exam 2 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 2 Exam 3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Exam 3 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 2 Exam 4 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Exam 4 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 2 Gift Shop Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Gift Shop VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 2 Imaging 1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Imaging 1 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 2 Imaging 2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Imaging 2 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 2 Imaging 3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Imaging 3 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 2 Lab 1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Lab 1 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 2 Lab 2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Lab 2 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 2 Lockers Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Lockers Exhaust Fan 1 Inlet Node"
                }
            ]
        },
        "Floor 2 Lockers Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Lockers VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 2 Lounge 1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Lounge 1 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 2 Lounge 2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Lounge 2 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 2 Nurse Station 1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Nurse Station 1 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 2 Nurse Station 2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Nurse Station 2 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 2 Office 1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Office 1 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 2 Office 2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Office 2 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 2 Office 3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Office 3 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 2 Office 4 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Office 4 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 2 Operating Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Operating VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 2 PACU Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 PACU VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 2 Patient 1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Patient 1 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 2 Patient 2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Patient 2 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 2 Procedure 1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Procedure 1 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 2 Procedure 2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Procedure 2 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 2 Reception Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Reception VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 2 Restroom 1 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Restroom 1 Exhaust Fan 1 Inlet Node"
                }
            ]
        },
        "Floor 2 Restroom 1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Restroom 1 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 2 Restroom 2 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Restroom 2 Exhaust Fan 1 Inlet Node"
                }
            ]
        },
        "Floor 2 Restroom 2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Restroom 2 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 2 Soil 1 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Soil 1 Exhaust Fan 1 Inlet Node"
                }
            ]
        },
        "Floor 2 Soil 1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Soil 1 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 2 Soil 2 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Soil 2 Exhaust Fan 1 Inlet Node"
                }
            ]
        },
        "Floor 2 Soil 2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Soil 2 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 2 Sterilizing Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Sterilizing Exhaust Fan 1 Inlet Node"
                }
            ]
        },
        "Floor 2 Sterilizing Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Sterilizing VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 2 Storage 1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Storage 1 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 2 Storage 2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Storage 2 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 2 Trauma Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Trauma VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 2 Triage Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Triage Exhaust Fan 1 Inlet Node"
                }
            ]
        },
        "Floor 2 Triage Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Triage VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 2 Waiting Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Waiting VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 3 Clean Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 3 Clean VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 3 Elevator Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 3 Elevator VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 3 Exam Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 3 Exam VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 3 ICU Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 3 ICU VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 3 Nurse Station 1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 3 Nurse Station 1 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 3 Nurse Station 2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 3 Nurse Station 2 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 3 Nursery Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 3 Nursery VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 3 Office Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 3 Office VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 3 Operating Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 3 Operating VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 3 Patient 1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 3 Patient 1 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 3 Patient 2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 3 Patient 2 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 3 Patient 3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 3 Patient 3 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 3 Patient 4 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 3 Patient 4 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 3 Patient Corridor 1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 3 Patient Corridor 1 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 3 Patient Corridor 2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 3 Patient Corridor 2 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 3 Procedure Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 3 Procedure VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 3 Soil Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 3 Soil Exhaust Fan 1 Inlet Node"
                }
            ]
        },
        "Floor 3 Soil Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 3 Soil VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 3 Supply Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 3 Supply VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 3 Triage Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 3 Triage Exhaust Fan 1 Inlet Node"
                }
            ]
        },
        "Floor 3 Triage Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 3 Triage VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 3 Waiting Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 3 Waiting VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 4-6 Clean Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 4-6 Clean VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 4-6 Elevator Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 4-6 Elevator VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 4-6 Nurse Station Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 4-6 Nurse Station VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 4-6 Office Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 4-6 Office VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 4-6 Patient 1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 4-6 Patient 1 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 4-6 Patient 2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 4-6 Patient 2 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 4-6 Patient 3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 4-6 Patient 3 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 4-6 Patient 4 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 4-6 Patient 4 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 4-6 Patient Corridor 1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 4-6 Patient Corridor 1 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 4-6 Patient Corridor 2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 4-6 Patient Corridor 2 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 4-6 Soil Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 4-6 Soil Exhaust Fan 1 Inlet Node"
                }
            ]
        },
        "Floor 4-6 Soil Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 4-6 Soil VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 4-6 Supply Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 4-6 Supply VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 7 Clean Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 7 Clean VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 7 Elevator Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 7 Elevator VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 7 Nurse Station Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 7 Nurse Station VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 7 Office Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 7 Office VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 7 Patient 1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 7 Patient 1 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 7 Patient 2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 7 Patient 2 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 7 Patient 3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 7 Patient 3 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 7 Patient 4 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 7 Patient 4 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 7 Patient Corridor 1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 7 Patient Corridor 1 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 7 Patient Corridor 2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 7 Patient Corridor 2 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 7 Soil Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 7 Soil Exhaust Fan 1 Inlet Node"
                }
            ]
        },
        "Floor 7 Soil Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 7 Soil VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 7 Supply Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 7 Supply VAV Box Outlet Node Name"
                }
            ]
        },
        "MOB Floor 1 Core Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "MOB Floor 1 Core VAV Box Outlet Node Name"
                }
            ]
        },
        "MOB Floor 1 Perimeter 1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "MOB Floor 1 Perimeter 1 VAV Box Outlet Node Name"
                }
            ]
        },
        "MOB Floor 1 Perimeter 2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "MOB Floor 1 Perimeter 2 VAV Box Outlet Node Name"
                }
            ]
        },
        "MOB Floor 1 Perimeter 3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "MOB Floor 1 Perimeter 3 VAV Box Outlet Node Name"
                }
            ]
        },
        "MOB Floor 2-4 Core Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "MOB Floor 2-4 Core VAV Box Outlet Node Name"
                }
            ]
        },
        "MOB Floor 2-4 Perimeter 1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "MOB Floor 2-4 Perimeter 1 VAV Box Outlet Node Name"
                }
            ]
        },
        "MOB Floor 2-4 Perimeter 2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "MOB Floor 2-4 Perimeter 2 VAV Box Outlet Node Name"
                }
            ]
        },
        "MOB Floor 2-4 Perimeter 3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "MOB Floor 2-4 Perimeter 3 VAV Box Outlet Node Name"
                }
            ]
        },
        "MOB Floor 2-4 Perimeter 4 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "MOB Floor 2-4 Perimeter 4 VAV Box Outlet Node Name"
                }
            ]
        },
        "MOB Floor 5 Core Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "MOB Floor 5 Core VAV Box Outlet Node Name"
                }
            ]
        },
        "MOB Floor 5 Perimeter 1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "MOB Floor 5 Perimeter 1 VAV Box Outlet Node Name"
                }
            ]
        },
        "MOB Floor 5 Perimeter 2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "MOB Floor 5 Perimeter 2 VAV Box Outlet Node Name"
                }
            ]
        },
        "MOB Floor 5 Perimeter 3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "MOB Floor 5 Perimeter 3 VAV Box Outlet Node Name"
                }
            ]
        },
        "MOB Floor 5 Perimeter 4 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "MOB Floor 5 Perimeter 4 VAV Box Outlet Node Name"
                }
            ]
        }
    },
    "OutdoorAir:Mixer": {
        "AHU1_OAMixing Box": {
            "mixed_air_node_name": "AHU1_OA-AHU1_HeatC 1Node",
            "outdoor_air_stream_node_name": "AHU1_OAInlet Node",
            "relief_air_stream_node_name": "AHU1_OARelief Node",
            "return_air_stream_node_name": "AHU1 Supply Equipment Inlet Node"
        },
        "AHU2_OAMixing Box": {
            "mixed_air_node_name": "AHU2_OA-AHU2_HeatC 1Node",
            "outdoor_air_stream_node_name": "AHU2_OAInlet Node",
            "relief_air_stream_node_name": "AHU2_OARelief Node",
            "return_air_stream_node_name": "AHU2 Supply Equipment Inlet Node"
        },
        "AHU3_OAMixing Box": {
            "mixed_air_node_name": "AHU3_OA-AHU3_HeatC 1Node",
            "outdoor_air_stream_node_name": "AHU3_OAInlet Node",
            "relief_air_stream_node_name": "AHU3_OARelief Node",
            "return_air_stream_node_name": "AHU3 Supply Equipment Inlet Node"
        },
        "AHU4_OAMixing Box": {
            "mixed_air_node_name": "AHU4_OA-AHU4_HeatC 1Node",
            "outdoor_air_stream_node_name": "AHU4_OAInlet Node",
            "relief_air_stream_node_name": "AHU4_OARelief Node",
            "return_air_stream_node_name": "AHU4 Supply Equipment Inlet Node"
        },
        "AHU5_OAMixing Box": {
            "mixed_air_node_name": "AHU5_OA-AHU5_HeatC 1Node",
            "outdoor_air_stream_node_name": "AHU5_OAInlet Node",
            "relief_air_stream_node_name": "AHU5_OARelief Node",
            "return_air_stream_node_name": "AHU5 Supply Equipment Inlet Node"
        },
        "AHU6_OAMixing Box": {
            "mixed_air_node_name": "AHU6_OA-AHU6_HeatC 1Node",
            "outdoor_air_stream_node_name": "AHU6_OAInlet Node",
            "relief_air_stream_node_name": "AHU6_OARelief Node",
            "return_air_stream_node_name": "AHU6 Supply Equipment Inlet Node"
        }
    },
    "OutdoorAir:Node": {
        "CoolSys1 Chiller TowerSys CoolTower OA Ref Node": {},
        "RackA_RefrigCond_CondenserNode": {},
        "RackB_RefrigCond_CondenserNode": {}
    },
    "OutdoorAir:NodeList": {
        "OutdoorAir:NodeList 1": {
            "nodes": [
                {
                    "node_or_nodelist_name": "AHU2_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 2": {
            "nodes": [
                {
                    "node_or_nodelist_name": "AHU1_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 3": {
            "nodes": [
                {
                    "node_or_nodelist_name": "AHU3_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 4": {
            "nodes": [
                {
                    "node_or_nodelist_name": "AHU5_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 5": {
            "nodes": [
                {
                    "node_or_nodelist_name": "AHU4_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 6": {
            "nodes": [
                {
                    "node_or_nodelist_name": "AHU6_OANode List"
                }
            ]
        }
    },
    "Output:Constructions": {
        "Output:Constructions 1": {
            "details_type_1": "Constructions"
        }
    },
    "Output:Meter:MeterFileOnly": {
        "Output:Meter:MeterFileOnly 1": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 2": {
            "key_name": "Electricity:Building",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 3": {
            "key_name": "Electricity:HVAC",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 4": {
            "key_name": "Electricity:Plant",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 5": {
            "key_name": "NaturalGas:Facility",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 6": {
            "key_name": "NaturalGas:Facility",
            "reporting_frequency": "RunPeriod"
        }
    },
    "Output:SQLite": {
        "Output:SQLite 1": {
            "option_type": "SimpleAndTabular"
        }
    },
    "Output:Surfaces:Drawing": {
        "Output:Surfaces:Drawing 1": {
            "report_type": "DXF"
        }
    },
    "Output:Surfaces:List": {
        "Output:Surfaces:List 1": {
            "report_type": "Details"
        }
    },
    "Output:Table:Monthly": {
        "Energy Consumption": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Electricity:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "NaturalGas:Facility"
                }
            ]
        },
        "Peak Demand": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Electricity:Facility"
                }
            ]
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AllSummary"
                }
            ]
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "key_value": "Floor 2 Lab 1",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Relative Humidity"
        },
        "Output:Variable 2": {
            "key_value": "Floor 2 Operating",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Relative Humidity"
        },
        "Output:Variable 3": {
            "key_value": "Floor 2 Triage",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Relative Humidity"
        },
        "Output:Variable 4": {
            "key_value": "Floor 3 ICU",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Relative Humidity"
        },
        "Output:Variable 5": {
            "key_value": "Floor 3 Triage",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Relative Humidity"
        },
        "Output:Variable 6": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Terminal Outdoor Air Volume Flow Rate"
        },
        "Output:Variable 7": {
            "key_value": "Floor 1 Cafe VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 8": {
            "key_value": "Floor 1 Clean VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 9": {
            "key_value": "Floor 1 Conference VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 10": {
            "key_value": "Floor 1 Dining VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 11": {
            "key_value": "Floor 1 Elevator VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 12": {
            "key_value": "Floor 1 Exam VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 13": {
            "key_value": "Floor 1 Food Storage VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 14": {
            "key_value": "Floor 1 Gas Storage VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 15": {
            "key_value": "Floor 1 Imaging VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 16": {
            "key_value": "Floor 1 Kitchen VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 17": {
            "key_value": "Floor 1 Lab 1 VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 18": {
            "key_value": "Floor 1 Lab 2 VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 19": {
            "key_value": "Floor 1 Laundry VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 20": {
            "key_value": "Floor 1 Lobby VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 21": {
            "key_value": "Floor 1 Lounge VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 22": {
            "key_value": "Floor 1 Mech 1 VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 23": {
            "key_value": "Floor 1 Mech 2 VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 24": {
            "key_value": "Floor 1 Office 1 VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 25": {
            "key_value": "Floor 1 Office 2 VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 26": {
            "key_value": "Floor 1 Office 3 VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 27": {
            "key_value": "Floor 1 Office 3 Perimeter 1 VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 28": {
            "key_value": "Floor 1 Office 3 Perimeter 2 VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 29": {
            "key_value": "Floor 1 Office 3 Perimeter 3 VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 30": {
            "key_value": "Floor 1 Patient VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 31": {
            "key_value": "Floor 1 Pharmacy VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 32": {
            "key_value": "Floor 1 Physical Therapy VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 33": {
            "key_value": "Floor 1 Receiving VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 34": {
            "key_value": "Floor 1 Reception VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 35": {
            "key_value": "Floor 1 Soil VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 36": {
            "key_value": "Floor 1 Storage VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 37": {
            "key_value": "Floor 1 Waiting VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 38": {
            "key_value": "Floor 2 Chapel VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 39": {
            "key_value": "Floor 2 Clean 1 VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 40": {
            "key_value": "Floor 2 Clean 2 VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 41": {
            "key_value": "Floor 2 Corridor VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 42": {
            "key_value": "Floor 2 Elevator VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 43": {
            "key_value": "Floor 2 Exam 1 VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 44": {
            "key_value": "Floor 2 Exam 2 VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 45": {
            "key_value": "Floor 2 Exam 3 VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 46": {
            "key_value": "Floor 2 Exam 4 VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 47": {
            "key_value": "Floor 2 Gift Shop VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 48": {
            "key_value": "Floor 2 Imaging 1 VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 49": {
            "key_value": "Floor 2 Imaging 2 VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 50": {
            "key_value": "Floor 2 Imaging 3 VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 51": {
            "key_value": "Floor 2 Lab 1 VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 52": {
            "key_value": "Floor 2 Lab 2 VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 53": {
            "key_value": "Floor 2 Lockers VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 54": {
            "key_value": "Floor 2 Lounge 1 VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 55": {
            "key_value": "Floor 2 Lounge 2 VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 56": {
            "key_value": "Floor 2 Nurse Station 1 VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 57": {
            "key_value": "Floor 2 Nurse Station 2 VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 58": {
            "key_value": "Floor 2 Office 1 VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 59": {
            "key_value": "Floor 2 Office 2 VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 60": {
            "key_value": "Floor 2 Office 3 VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 61": {
            "key_value": "Floor 2 Office 4 VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 62": {
            "key_value": "Floor 2 Operating VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 63": {
            "key_value": "Floor 2 PACU VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 64": {
            "key_value": "Floor 2 Patient 1 VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 65": {
            "key_value": "Floor 2 Patient 2 VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 66": {
            "key_value": "Floor 2 Procedure 1 VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 67": {
            "key_value": "Floor 2 Procedure 2 VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 68": {
            "key_value": "Floor 2 Reception VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 69": {
            "key_value": "Floor 2 Restroom 1 VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 70": {
            "key_value": "Floor 2 Restroom 2 VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 71": {
            "key_value": "Floor 2 Soil 1 VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 72": {
            "key_value": "Floor 2 Soil 2 VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 73": {
            "key_value": "Floor 2 Sterilizing VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 74": {
            "key_value": "Floor 2 Storage 1 VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 75": {
            "key_value": "Floor 2 Storage 2 VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 76": {
            "key_value": "Floor 2 Trauma VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 77": {
            "key_value": "Floor 2 Triage VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 78": {
            "key_value": "Floor 2 Waiting VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 79": {
            "key_value": "Floor 3 Clean VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 80": {
            "key_value": "Floor 3 Elevator VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 81": {
            "key_value": "Floor 3 Exam VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 82": {
            "key_value": "Floor 3 ICU VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 83": {
            "key_value": "Floor 3 Nurse Station 1 VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 84": {
            "key_value": "Floor 3 Nurse Station 2 VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 85": {
            "key_value": "Floor 3 Nursery VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 86": {
            "key_value": "Floor 3 Office VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 87": {
            "key_value": "Floor 3 Operating VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 88": {
            "key_value": "Floor 3 Patient 1 VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 89": {
            "key_value": "Floor 3 Patient 2 VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 90": {
            "key_value": "Floor 3 Patient 3 VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 91": {
            "key_value": "Floor 3 Patient 4 VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 92": {
            "key_value": "Floor 3 Patient Corridor 1 VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 93": {
            "key_value": "Floor 3 Patient Corridor 2 VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 94": {
            "key_value": "Floor 3 Procedure VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 95": {
            "key_value": "Floor 3 Soil VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 96": {
            "key_value": "Floor 3 Supply VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 97": {
            "key_value": "Floor 3 Triage VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 98": {
            "key_value": "Floor 3 Waiting VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 99": {
            "key_value": "Floor 4-6 Clean VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 100": {
            "key_value": "Floor 4-6 Elevator VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 101": {
            "key_value": "Floor 4-6 Nurse Station VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 102": {
            "key_value": "Floor 4-6 Office VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 103": {
            "key_value": "Floor 4-6 Patient 1 VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 104": {
            "key_value": "Floor 4-6 Patient 2 VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 105": {
            "key_value": "Floor 4-6 Patient 3 VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 106": {
            "key_value": "Floor 4-6 Patient 4 VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 107": {
            "key_value": "Floor 4-6 Patient Corridor 1 VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 108": {
            "key_value": "Floor 4-6 Patient Corridor 2 VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 109": {
            "key_value": "Floor 4-6 Soil VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 110": {
            "key_value": "Floor 4-6 Supply VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 111": {
            "key_value": "Floor 7 Clean VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 112": {
            "key_value": "Floor 7 Elevator VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 113": {
            "key_value": "Floor 7 Nurse Station VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 114": {
            "key_value": "Floor 7 Office VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 115": {
            "key_value": "Floor 7 Patient 1 VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 116": {
            "key_value": "Floor 7 Patient 2 VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 117": {
            "key_value": "Floor 7 Patient 3 VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 118": {
            "key_value": "Floor 7 Patient 4 VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 119": {
            "key_value": "Floor 7 Patient Corridor 1 VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 120": {
            "key_value": "Floor 7 Patient Corridor 2 VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 121": {
            "key_value": "Floor 7 Soil VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 122": {
            "key_value": "Floor 7 Supply VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 123": {
            "key_value": "MOB Floor 1 Core VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 124": {
            "key_value": "MOB Floor 1 Perimeter 1 VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 125": {
            "key_value": "MOB Floor 1 Perimeter 2 VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 126": {
            "key_value": "MOB Floor 1 Perimeter 3 VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 127": {
            "key_value": "MOB Floor 2-4 Core VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 128": {
            "key_value": "MOB Floor 2-4 Perimeter 1 VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 129": {
            "key_value": "MOB Floor 2-4 Perimeter 2 VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 130": {
            "key_value": "MOB Floor 2-4 Perimeter 3 VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 131": {
            "key_value": "MOB Floor 2-4 Perimeter 4 VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 132": {
            "key_value": "MOB Floor 5 Core VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 133": {
            "key_value": "MOB Floor 5 Perimeter 1 VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 134": {
            "key_value": "MOB Floor 5 Perimeter 2 VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 135": {
            "key_value": "MOB Floor 5 Perimeter 3 VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 136": {
            "key_value": "MOB Floor 5 Perimeter 4 VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 137": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Building Reheat Total Energy"
        },
        "Output:Variable 138": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Building Heating Total Energy"
        },
        "Output:Variable 139": {
            "key_value": "AHU1_HeatC 1",
            "reporting_frequency": "Detailed",
            "variable_name": "Heating Coil Heating Energy"
        },
        "Output:Variable 140": {
            "key_value": "AHU2_HeatC 1",
            "reporting_frequency": "Detailed",
            "variable_name": "Heating Coil Heating Energy"
        },
        "Output:Variable 141": {
            "key_value": "AHU3_HeatC 1",
            "reporting_frequency": "Detailed",
            "variable_name": "Heating Coil Heating Energy"
        },
        "Output:Variable 142": {
            "key_value": "AHU4_HeatC 1",
            "reporting_frequency": "Detailed",
            "variable_name": "Heating Coil Heating Energy"
        },
        "Output:Variable 143": {
            "key_value": "AHU5_HeatC 1",
            "reporting_frequency": "Detailed",
            "variable_name": "Heating Coil Heating Energy"
        },
        "Output:Variable 144": {
            "key_value": "AHU6_HeatC 1",
            "reporting_frequency": "Detailed",
            "variable_name": "Heating Coil Heating Energy"
        },
        "Output:Variable 145": {
            "key_value": "AHU1_HeatC 2",
            "reporting_frequency": "Detailed",
            "variable_name": "Heating Coil Heating Energy"
        },
        "Output:Variable 146": {
            "key_value": "AHU2_HeatC 2",
            "reporting_frequency": "Detailed",
            "variable_name": "Heating Coil Heating Energy"
        },
        "Output:Variable 147": {
            "key_value": "AHU3_HeatC 2",
            "reporting_frequency": "Detailed",
            "variable_name": "Heating Coil Heating Energy"
        },
        "Output:Variable 148": {
            "key_value": "AHU4_HeatC 2",
            "reporting_frequency": "Detailed",
            "variable_name": "Heating Coil Heating Energy"
        },
        "Output:Variable 149": {
            "key_value": "AHU5_HeatC 2",
            "reporting_frequency": "Detailed",
            "variable_name": "Heating Coil Heating Energy"
        },
        "Output:Variable 150": {
            "key_value": "AHU6_HeatC 2",
            "reporting_frequency": "Detailed",
            "variable_name": "Heating Coil Heating Energy"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "IDF",
            "sort_option": "Unsorted"
        }
    },
    "OutputControl:ReportingTolerances": {
        "OutputControl:ReportingTolerances 1": {
            "tolerance_for_time_cooling_setpoint_not_met": 1.0,
            "tolerance_for_time_heating_setpoint_not_met": 1.0
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "HTML"
        }
    },
    "People": {
        "Floor 1 Cafe People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 401.8033,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_DINING",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 1 Cafe"
        },
        "Floor 1 Clean People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 2.3991,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 1 Clean"
        },
        "Floor 1 Conference People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 307.5026,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 1 Conference"
        },
        "Floor 1 Dining People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 344.412,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_DINING",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 1 Dining"
        },
        "Floor 1 Elevator People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 53.9971,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 1 Elevator"
        },
        "Floor 1 Exam People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 13.1952,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 1 Exam"
        },
        "Floor 1 Food Storage People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 10.0414,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_KITCHEN",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 1 Food Storage"
        },
        "Floor 1 Imaging People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 7.5972,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 1 Imaging"
        },
        "Floor 1 Kitchen People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 10.0414,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_KITCHEN",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 1 Kitchen"
        },
        "Floor 1 Lab 1 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 9.9964,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 1 Lab 1"
        },
        "Floor 1 Lab 2 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 24.4911,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 1 Lab 2"
        },
        "Floor 1 Laundry People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 44.7245,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "LAUNDRY_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 1 Laundry"
        },
        "Floor 1 Lobby People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 112.494,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 1 Lobby"
        },
        "Floor 1 Lounge People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 6.3977,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 1 Lounge"
        },
        "Floor 1 Office 1 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 36.8866,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 1 Office 1"
        },
        "Floor 1 Office 2 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 28.4097,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 1 Office 2"
        },
        "Floor 1 Office 3 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 98.939,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 1 Office 3"
        },
        "Floor 1 Office 3 Perimeter 1 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 14.4323,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 1 Office 3 Perimeter 1"
        },
        "Floor 1 Office 3 Perimeter 2 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 9.1467,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 1 Office 3 Perimeter 2"
        },
        "Floor 1 Office 3 Perimeter 3 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 14.4323,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 1 Office 3 Perimeter 3"
        },
        "Floor 1 Patient People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 8.9967,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_PATIENT",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 1 Patient"
        },
        "Floor 1 Pharmacy People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 59.9782,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 1 Pharmacy"
        },
        "Floor 1 Physical Therapy People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 49.1821,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 1 Physical Therapy"
        },
        "Floor 1 Reception People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 16.7991,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 1 Reception"
        },
        "Floor 1 Soil People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 2.3991,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 1 Soil"
        },
        "Floor 1 Waiting People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 45.5976,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 1 Waiting"
        },
        "Floor 2 Chapel People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 10.1963,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 2 Chapel"
        },
        "Floor 2 Clean 1 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 2.4141,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 2 Clean 1"
        },
        "Floor 2 Clean 2 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 1.5994,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 2 Clean 2"
        },
        "Floor 2 Elevator People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 53.9971,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 2 Elevator"
        },
        "Floor 2 Exam 1 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 20.9924,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 2 Exam 1"
        },
        "Floor 2 Exam 2 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 6.7475,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 2 Exam 2"
        },
        "Floor 2 Exam 3 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 20.2426,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 2 Exam 3"
        },
        "Floor 2 Exam 4 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 19.9927,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 2 Exam 4"
        },
        "Floor 2 Gift Shop People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 8.9967,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 2 Gift Shop"
        },
        "Floor 2 Imaging 1 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 11.5458,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 2 Imaging 1"
        },
        "Floor 2 Imaging 2 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 16.9938,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 2 Imaging 2"
        },
        "Floor 2 Imaging 3 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 19.9927,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 2 Imaging 3"
        },
        "Floor 2 Lab 1 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 11.3959,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 2 Lab 1"
        },
        "Floor 2 Lab 2 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 16.9938,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 2 Lab 2"
        },
        "Floor 2 Lockers People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 3.7486,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 2 Lockers"
        },
        "Floor 2 Lounge 1 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 5.9978,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 2 Lounge 1"
        },
        "Floor 2 Lounge 2 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 4.3734,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 2 Lounge 2"
        },
        "Floor 2 Nurse Station 1 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 6.4477,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 2 Nurse Station 1"
        },
        "Floor 2 Nurse Station 2 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 19.9927,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 2 Nurse Station 2"
        },
        "Floor 2 Office 1 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 11.6957,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 2 Office 1"
        },
        "Floor 2 Office 2 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 9.5965,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 2 Office 2"
        },
        "Floor 2 Office 3 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 14.9946,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 2 Office 3"
        },
        "Floor 2 Office 4 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 17.4936,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 2 Office 4"
        },
        "Floor 2 Operating People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 96.345,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 2 Operating"
        },
        "Floor 2 PACU People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 20.2426,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 2 PACU"
        },
        "Floor 2 Patient 1 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 17.0338,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_PATIENT",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 2 Patient 1"
        },
        "Floor 2 Patient 2 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 14.0249,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_PATIENT",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 2 Patient 2"
        },
        "Floor 2 Procedure 1 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 12.5954,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 2 Procedure 1"
        },
        "Floor 2 Procedure 2 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 6.7975,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 2 Procedure 2"
        },
        "Floor 2 Reception People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 52.4972,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 2 Reception"
        },
        "Floor 2 Restroom 1 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 3.1988,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 2 Restroom 1"
        },
        "Floor 2 Restroom 2 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 4.4984,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 2 Restroom 2"
        },
        "Floor 2 Soil 1 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 2.4141,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 2 Soil 1"
        },
        "Floor 2 Soil 2 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 1.5994,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 2 Soil 2"
        },
        "Floor 2 Trauma People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 22.3919,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 2 Trauma"
        },
        "Floor 2 Triage People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 4.3734,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 2 Triage"
        },
        "Floor 2 Waiting People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 116.9937,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 2 Waiting"
        },
        "Floor 3 Clean People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 2.4991,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 3 Clean"
        },
        "Floor 3 Elevator People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 53.9971,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 3 Elevator"
        },
        "Floor 3 Exam People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 13.4951,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 3 Exam"
        },
        "Floor 3 ICU People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 10.4962,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 3 ICU"
        },
        "Floor 3 Nurse Station 1 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 15.0345,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 3 Nurse Station 1"
        },
        "Floor 3 Nurse Station 2 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 11.9956,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 3 Nurse Station 2"
        },
        "Floor 3 Nursery People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 4.9482,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 3 Nursery"
        },
        "Floor 3 Office People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 13.4951,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 3 Office"
        },
        "Floor 3 Operating People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 8.9971,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 3 Operating"
        },
        "Floor 3 Patient 1 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 24.9909,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_PATIENT",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 3 Patient 1"
        },
        "Floor 3 Patient 2 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 24.9909,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_PATIENT",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 3 Patient 2"
        },
        "Floor 3 Patient 3 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 19.7428,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_PATIENT",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 3 Patient 3"
        },
        "Floor 3 Patient 4 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 19.7428,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_PATIENT",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 3 Patient 4"
        },
        "Floor 3 Procedure People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 3.5987,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 3 Procedure"
        },
        "Floor 3 Soil People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 4.9982,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 3 Soil"
        },
        "Floor 3 Triage People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 7.4973,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 3 Triage"
        },
        "Floor 3 Waiting People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 29.6984,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 3 Waiting"
        },
        "Floor 4-6 Clean People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 2.4991,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 4-6 Clean"
        },
        "Floor 4-6 Elevator People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 53.9971,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 4-6 Elevator"
        },
        "Floor 4-6 Nurse Station People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 15.0345,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 4-6 Nurse Station"
        },
        "Floor 4-6 Office People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 7.4973,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 4-6 Office"
        },
        "Floor 4-6 Patient 1 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 24.9909,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_PATIENT",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 4-6 Patient 1"
        },
        "Floor 4-6 Patient 2 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 24.9909,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_PATIENT",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 4-6 Patient 2"
        },
        "Floor 4-6 Patient 3 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 19.7428,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_PATIENT",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 4-6 Patient 3"
        },
        "Floor 4-6 Patient 4 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 19.7428,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_PATIENT",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 4-6 Patient 4"
        },
        "Floor 4-6 Soil People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 4.9982,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 4-6 Soil"
        },
        "Floor 7 Clean People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 2.4991,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 7 Clean"
        },
        "Floor 7 Elevator People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 53.9971,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 7 Elevator"
        },
        "Floor 7 Nurse Station People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 15.0345,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 7 Nurse Station"
        },
        "Floor 7 Office People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 7.4973,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 7 Office"
        },
        "Floor 7 Patient 1 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 24.9909,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_PATIENT",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 7 Patient 1"
        },
        "Floor 7 Patient 2 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 24.9909,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_PATIENT",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 7 Patient 2"
        },
        "Floor 7 Patient 3 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 19.7428,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_PATIENT",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 7 Patient 3"
        },
        "Floor 7 Patient 4 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 19.7428,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_PATIENT",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 7 Patient 4"
        },
        "Floor 7 Soil People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 4.9982,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Floor 7 Soil"
        },
        "MOB Floor 1 Core People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 68.85,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "MOB Floor 1 Core"
        },
        "MOB Floor 1 Perimeter 1 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 11.4333,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "MOB Floor 1 Perimeter 1"
        },
        "MOB Floor 1 Perimeter 2 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 8.247,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "MOB Floor 1 Perimeter 2"
        },
        "MOB Floor 1 Perimeter 3 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 11.4333,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "MOB Floor 1 Perimeter 3"
        },
        "MOB Floor 2-4 Core People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 61.7276,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "MOB Floor 2-4 Core"
        },
        "MOB Floor 2-4 Perimeter 1 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 10.871,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "MOB Floor 2-4 Perimeter 1"
        },
        "MOB Floor 2-4 Perimeter 2 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 8.247,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "MOB Floor 2-4 Perimeter 2"
        },
        "MOB Floor 2-4 Perimeter 3 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 10.871,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "MOB Floor 2-4 Perimeter 3"
        },
        "MOB Floor 2-4 Perimeter 4 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 8.247,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "MOB Floor 2-4 Perimeter 4"
        },
        "MOB Floor 5 Core People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 61.7276,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "MOB Floor 5 Core"
        },
        "MOB Floor 5 Perimeter 1 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 10.871,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "MOB Floor 5 Perimeter 1"
        },
        "MOB Floor 5 Perimeter 2 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 8.247,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "MOB Floor 5 Perimeter 2"
        },
        "MOB Floor 5 Perimeter 3 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 10.871,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "MOB Floor 5 Perimeter 3"
        },
        "MOB Floor 5 Perimeter 4 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 8.247,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "MOB Floor 5 Perimeter 4"
        }
    },
    "Pipe:Adiabatic": {
        "CoolSys1 Chiller TowerSys Demand Bypass Pipe": {
            "inlet_node_name": "CoolSys1 Chiller TowerSys Demand Bypass Pipe Inlet Node",
            "outlet_node_name": "CoolSys1 Chiller TowerSys Demand Bypass Pipe Outlet Node"
        },
        "CoolSys1 Chiller TowerSys Demand Inlet Pipe": {
            "inlet_node_name": "CoolSys1 Chiller TowerSys Demand Inlet Node",
            "outlet_node_name": "CoolSys1 Chiller TowerSys Demand Inlet Pipe-CoolSys1 Chiller TowerSys Demand Mixer"
        },
        "CoolSys1 Chiller TowerSys Demand Outlet Pipe": {
            "inlet_node_name": "CoolSys1 Chiller TowerSys Demand Mixer-CoolSys1 Chiller TowerSys Demand Outlet Pipe",
            "outlet_node_name": "CoolSys1 Chiller TowerSys Demand Outlet Node"
        },
        "CoolSys1 Chiller TowerSys Supply Equipment Bypass Pipe": {
            "inlet_node_name": "CoolSys1 Chiller TowerSys Supply Equip Bypass Inlet Node",
            "outlet_node_name": "CoolSys1 Chiller TowerSys Supply Equip Bypass Outlet Node"
        },
        "CoolSys1 Chiller TowerSys Supply Outlet Pipe": {
            "inlet_node_name": "CoolSys1 Chiller TowerSys Supply Mixer-CoolSys1 Chiller TowerSys Supply Outlet Pipe",
            "outlet_node_name": "CoolSys1 Chiller TowerSys Supply Outlet Node"
        },
        "CoolSys1 Demand Bypass Pipe": {
            "inlet_node_name": "CoolSys1 Demand Bypass Pipe Inlet Node",
            "outlet_node_name": "CoolSys1 Demand Bypass Pipe Outlet Node"
        },
        "CoolSys1 Demand Inlet Pipe": {
            "inlet_node_name": "CoolSys1 Demand Inlet Node",
            "outlet_node_name": "CoolSys1 Demand Inlet Pipe-CoolSys1 Demand Mixer"
        },
        "CoolSys1 Demand Outlet Pipe": {
            "inlet_node_name": "CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe",
            "outlet_node_name": "CoolSys1 Demand Outlet Node"
        },
        "CoolSys1 Supply Equipment Bypass Pipe": {
            "inlet_node_name": "CoolSys1 Supply Equip Bypass Inlet Node",
            "outlet_node_name": "CoolSys1 Supply Equip Bypass Outlet Node"
        },
        "CoolSys1 Supply Outlet Pipe": {
            "inlet_node_name": "CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe",
            "outlet_node_name": "CoolSys1 Supply Outlet Node"
        },
        "HeatSys1 Demand Bypass Pipe": {
            "inlet_node_name": "HeatSys1 Demand Bypass Pipe Inlet Node",
            "outlet_node_name": "HeatSys1 Demand Bypass Pipe Outlet Node"
        },
        "HeatSys1 Demand Inlet Pipe": {
            "inlet_node_name": "HeatSys1 Demand Inlet Node",
            "outlet_node_name": "HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer"
        },
        "HeatSys1 Demand Outlet Pipe": {
            "inlet_node_name": "HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe",
            "outlet_node_name": "HeatSys1 Demand Outlet Node"
        },
        "HeatSys1 Supply Equipment Bypass Pipe": {
            "inlet_node_name": "HeatSys1 Supply Equip Bypass Inlet Node",
            "outlet_node_name": "HeatSys1 Supply Equip Bypass Outlet Node"
        },
        "HeatSys1 Supply Outlet Pipe": {
            "inlet_node_name": "HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe",
            "outlet_node_name": "HeatSys1 Supply Outlet Node"
        },
        "SWHSys1 Demand Bypass Pipe": {
            "inlet_node_name": "SWHSys1 Demand Bypass Pipe Inlet Node",
            "outlet_node_name": "SWHSys1 Demand Bypass Pipe Outlet Node"
        },
        "SWHSys1 Demand Inlet Pipe": {
            "inlet_node_name": "SWHSys1 Demand Inlet Node",
            "outlet_node_name": "SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer"
        },
        "SWHSys1 Demand Outlet Pipe": {
            "inlet_node_name": "SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe",
            "outlet_node_name": "SWHSys1 Demand Outlet Node"
        },
        "SWHSys1 Supply Equipment Bypass Pipe": {
            "inlet_node_name": "SWHSys1 Supply Equip Bypass Inlet Node",
            "outlet_node_name": "SWHSys1 Supply Equip Bypass Outlet Node"
        },
        "SWHSys1 Supply Outlet Pipe": {
            "inlet_node_name": "SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe",
            "outlet_node_name": "SWHSys1 Supply Outlet Node"
        }
    },
    "PlantEquipmentList": {
        "CoolSys1 Equipment List": {
            "equipment": [
                {
                    "equipment_name": "CoolSys1 Chiller",
                    "equipment_object_type": "Chiller:Electric:ReformulatedEIR"
                }
            ]
        },
        "HeatSys1 Equipment List": {
            "equipment": [
                {
                    "equipment_name": "HeatSys1 Boiler",
                    "equipment_object_type": "Boiler:HotWater"
                }
            ]
        },
        "SWHSys1 Equipment List": {
            "equipment": [
                {
                    "equipment_name": "SWHSys1 Water Heater",
                    "equipment_object_type": "WaterHeater:Mixed"
                }
            ]
        }
    },
    "PlantEquipmentOperation:CoolingLoad": {
        "CoolSys1 Chiller TowerSys Operation Scheme": {
            "load_range_1_lower_limit": 0.0,
            "load_range_1_upper_limit": 1000000000000,
            "range_1_equipment_list_name": "CoolSys1 Chiller TowerSys Equipment List"
        },
        "CoolSys1 Operation Scheme": {
            "load_range_1_lower_limit": 0.0,
            "load_range_1_upper_limit": 100000000000000,
            "range_1_equipment_list_name": "CoolSys1 Equipment List"
        }
    },
    "PlantEquipmentOperation:HeatingLoad": {
        "HeatSys1 Operation Scheme": {
            "load_range_1_lower_limit": 0.0,
            "load_range_1_upper_limit": 1000000000000000,
            "range_1_equipment_list_name": "HeatSys1 Equipment List"
        },
        "SWHSys1 Operation Scheme": {
            "load_range_1_lower_limit": 0.0,
            "load_range_1_upper_limit": 1000000000000000,
            "range_1_equipment_list_name": "SWHSys1 Equipment List"
        }
    },
    "PlantEquipmentOperationSchemes": {
        "CoolSys1 Loop Operation Scheme List": {
            "control_scheme_1_name": "CoolSys1 Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
            "control_scheme_1_schedule_name": "PlantOnSched"
        },
        "HeatSys1 Loop Operation Scheme List": {
            "control_scheme_1_name": "HeatSys1 Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
            "control_scheme_1_schedule_name": "PlantOnSched"
        },
        "SWHSys1 Loop Operation Scheme List": {
            "control_scheme_1_name": "SWHSys1 Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
            "control_scheme_1_schedule_name": "PlantOnSched"
        }
    },
    "PlantLoop": {
        "CoolSys1": {
            "demand_side_branch_list_name": "CoolSys1 Demand Branches",
            "demand_side_connector_list_name": "CoolSys1 Demand Connectors",
            "demand_side_inlet_node_name": "CoolSys1 Demand Inlet Node",
            "demand_side_outlet_node_name": "CoolSys1 Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "CoolSys1 Supply Outlet Node",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 98.0,
            "minimum_loop_flow_rate": 0.0,
            "minimum_loop_temperature": 1.0,
            "plant_equipment_operation_scheme_name": "CoolSys1 Loop Operation Scheme List",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "CoolSys1 Supply Branches",
            "plant_side_connector_list_name": "CoolSys1 Supply Connectors",
            "plant_side_inlet_node_name": "CoolSys1 Supply Inlet Node",
            "plant_side_outlet_node_name": "CoolSys1 Supply Outlet Node"
        },
        "HeatSys1": {
            "demand_side_branch_list_name": "HeatSys1 Demand Branches",
            "demand_side_connector_list_name": "HeatSys1 Demand Connectors",
            "demand_side_inlet_node_name": "HeatSys1 Demand Inlet Node",
            "demand_side_outlet_node_name": "HeatSys1 Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "HeatSys1 Supply Outlet Node",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 100.0,
            "minimum_loop_flow_rate": 0.0,
            "minimum_loop_temperature": 10.0,
            "plant_equipment_operation_scheme_name": "HeatSys1 Loop Operation Scheme List",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "HeatSys1 Supply Branches",
            "plant_side_connector_list_name": "HeatSys1 Supply Connectors",
            "plant_side_inlet_node_name": "HeatSys1 Supply Inlet Node",
            "plant_side_outlet_node_name": "HeatSys1 Supply Outlet Node"
        },
        "SWHSys1": {
            "demand_side_branch_list_name": "SWHSys1 Demand Branches",
            "demand_side_connector_list_name": "SWHSys1 Demand Connectors",
            "demand_side_inlet_node_name": "SWHSys1 Demand Inlet Node",
            "demand_side_outlet_node_name": "SWHSys1 Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "SWHSys1 Supply Outlet Node",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 60.0,
            "minimum_loop_flow_rate": 0.0,
            "minimum_loop_temperature": 10.0,
            "plant_equipment_operation_scheme_name": "SWHSys1 Loop Operation Scheme List",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "SWHSys1 Supply Branches",
            "plant_side_connector_list_name": "SWHSys1 Supply Connectors",
            "plant_side_inlet_node_name": "SWHSys1 Supply Inlet Node",
            "plant_side_outlet_node_name": "SWHSys1 Supply Outlet Node"
        }
    },
    "Pump:ConstantSpeed": {
        "CoolSys1 Chiller TowerSys Pump": {
            "design_flow_rate": "Autosize",
            "design_power_consumption": "Autosize",
            "design_pump_head": 179352,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "CoolSys1 Chiller TowerSys Supply Inlet Node",
            "motor_efficiency": 0.87,
            "outlet_node_name": "CoolSys1 Chiller TowerSys Pump-CoolSys1 Chiller TowerSys CoolTowerNodeviaConnector",
            "pump_control_type": "Intermittent"
        }
    },
    "Pump:VariableSpeed": {
        "CoolSys1 Pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "coefficient_3_of_the_part_load_performance_curve": 0,
            "coefficient_4_of_the_part_load_performance_curve": 0,
            "design_maximum_flow_rate": "Autosize",
            "design_minimum_flow_rate": 0.0,
            "design_power_consumption": "Autosize",
            "design_pump_head": 179352,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "CoolSys1 Supply Inlet Node",
            "motor_efficiency": 0.75,
            "outlet_node_name": "CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector",
            "pump_control_type": "Intermittent"
        },
        "HeatSys1 Pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "coefficient_3_of_the_part_load_performance_curve": 0,
            "coefficient_4_of_the_part_load_performance_curve": 0,
            "design_maximum_flow_rate": "Autosize",
            "design_minimum_flow_rate": 0.0,
            "design_power_consumption": "Autosize",
            "design_pump_head": 179352,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "HeatSys1 Supply Inlet Node",
            "motor_efficiency": 0.75,
            "outlet_node_name": "HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector",
            "pump_control_type": "Intermittent"
        },
        "SWHSys1 Pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "coefficient_3_of_the_part_load_performance_curve": 0,
            "coefficient_4_of_the_part_load_performance_curve": 0,
            "design_maximum_flow_rate": "Autosize",
            "design_minimum_flow_rate": 0.0,
            "design_power_consumption": "Autosize",
            "design_pump_head": 0.1,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "SWHSys1 Supply Inlet Node",
            "motor_efficiency": 1,
            "outlet_node_name": "SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector",
            "pump_control_type": "Intermittent"
        }
    },
    "Refrigeration:Case": {
        "Floor 1 Cafe_B166Sandwich_Case:2": {
            "anti_sweat_heater_control_type": "None",
            "availability_schedule_name": "ALWAYS_ON",
            "average_refrigerant_charge_inventory": 0.0,
            "case_anti_sweat_heater_power_per_unit_length": 0.0,
            "case_credit_fraction_schedule_name": "Floor 1 Cafe_B166Sandwich_Case:2_CaseCreditSchedule",
            "case_defrost_drip_down_schedule_name": "Floor 1 Cafe_B166Sandwich_Case:2_DefrostDripDownSchedule",
            "case_defrost_power_per_unit_length": 0.0,
            "case_defrost_schedule_name": "Floor 1 Cafe_B166Sandwich_Case:2_DefrostSchedule",
            "case_defrost_type": "OffCycle",
            "case_height": 1.52,
            "case_length": 1.8,
            "case_lighting_schedule_name": "Floor 1 Cafe_B166Sandwich_Case:2_CaseLightingSchedule",
            "case_operating_temperature": 2.22,
            "defrost_energy_correction_curve_name": "Floor 1 Cafe_B166Sandwich_Case:2_DefrostEnergyCorrectionCurve",
            "defrost_energy_correction_curve_type": "None",
            "design_evaporator_temperature_or_brine_inlet_temperature": -6.67,
            "fraction_of_anti_sweat_heater_energy_to_case": 1.0,
            "fraction_of_lighting_energy_to_case": 1.0,
            "humidity_at_zero_anti_sweat_heater_energy": 35,
            "installed_case_lighting_power_per_unit_length": 236.2,
            "latent_case_credit_curve_name": "Floor 1 Cafe_B166Sandwich_Case:2_LatentCaseCreditCurve",
            "latent_case_credit_curve_type": "DewpointMethod",
            "minimum_anti_sweat_heater_power_per_unit_length": 0.0,
            "operating_case_fan_power_per_unit_length": 118.4,
            "rated_ambient_relative_humidity": 55,
            "rated_ambient_temperature": 23.89,
            "rated_latent_heat_ratio": 0.3,
            "rated_runtime_fraction": 1.0,
            "rated_total_cooling_capacity_per_unit_length": 985,
            "refrigerated_case_restocking_schedule_name": "Floor 1 Cafe_B166Sandwich_Case:2_RestockSchedule",
            "standard_case_fan_power_per_unit_length": 0.0,
            "standard_case_lighting_power_per_unit_length": 0.0,
            "under_case_hvac_return_air_fraction": 0.0,
            "zone_name": "Floor 1 Cafe"
        },
        "Floor 1 Cafe_B196GrabGoPies_Case:4": {
            "anti_sweat_heater_control_type": "None",
            "availability_schedule_name": "ALWAYS_ON",
            "average_refrigerant_charge_inventory": 0.0,
            "case_anti_sweat_heater_power_per_unit_length": 0.0,
            "case_credit_fraction_schedule_name": "Floor 1 Cafe_B196GrabGoPies_Case:4_CaseCreditSchedule",
            "case_defrost_drip_down_schedule_name": "Floor 1 Cafe_B196GrabGoPies_Case:4_DefrostDripDownSchedule",
            "case_defrost_power_per_unit_length": 0.0,
            "case_defrost_schedule_name": "Floor 1 Cafe_B196GrabGoPies_Case:4_DefrostSchedule",
            "case_defrost_type": "OffCycle",
            "case_height": 1.52,
            "case_length": 1.8,
            "case_lighting_schedule_name": "Floor 1 Cafe_B196GrabGoPies_Case:4_CaseLightingSchedule",
            "case_operating_temperature": 1.11,
            "defrost_energy_correction_curve_name": "Floor 1 Cafe_B196GrabGoPies_Case:4_DefrostEnergyCorrectionCurve",
            "defrost_energy_correction_curve_type": "None",
            "design_evaporator_temperature_or_brine_inlet_temperature": -6.67,
            "fraction_of_anti_sweat_heater_energy_to_case": 1.0,
            "fraction_of_lighting_energy_to_case": 1.0,
            "humidity_at_zero_anti_sweat_heater_energy": 35,
            "installed_case_lighting_power_per_unit_length": 82.0,
            "latent_case_credit_curve_name": "Floor 1 Cafe_B196GrabGoPies_Case:4_LatentCaseCreditCurve",
            "latent_case_credit_curve_type": "DewpointMethod",
            "minimum_anti_sweat_heater_power_per_unit_length": 0.0,
            "operating_case_fan_power_per_unit_length": 54.2,
            "rated_ambient_relative_humidity": 55,
            "rated_ambient_temperature": 23.89,
            "rated_latent_heat_ratio": 0.3,
            "rated_runtime_fraction": 1.0,
            "rated_total_cooling_capacity_per_unit_length": 1105,
            "refrigerated_case_restocking_schedule_name": "Floor 1 Cafe_B196GrabGoPies_Case:4_RestockSchedule",
            "standard_case_fan_power_per_unit_length": 0.0,
            "standard_case_lighting_power_per_unit_length": 0.0,
            "under_case_hvac_return_air_fraction": 0.0,
            "zone_name": "Floor 1 Cafe"
        },
        "Floor 1 Cafe_B1518SaladBar_Case:1": {
            "anti_sweat_heater_control_type": "None",
            "availability_schedule_name": "ALWAYS_ON",
            "average_refrigerant_charge_inventory": 0.0,
            "case_anti_sweat_heater_power_per_unit_length": 0.0,
            "case_credit_fraction_schedule_name": "Floor 1 Cafe_B1518SaladBar_Case:1_CaseCreditSchedule",
            "case_defrost_drip_down_schedule_name": "Floor 1 Cafe_B1518SaladBar_Case:1_DefrostDripDownSchedule",
            "case_defrost_power_per_unit_length": 0.0,
            "case_defrost_schedule_name": "Floor 1 Cafe_B1518SaladBar_Case:1_DefrostSchedule",
            "case_defrost_type": "OffCycle",
            "case_height": 1.52,
            "case_length": 5.5,
            "case_lighting_schedule_name": "Floor 1 Cafe_B1518SaladBar_Case:1_CaseLightingSchedule",
            "case_operating_temperature": 1.11,
            "defrost_energy_correction_curve_name": "Floor 1 Cafe_B1518SaladBar_Case:1_DefrostEnergyCorrectionCurve",
            "defrost_energy_correction_curve_type": "None",
            "design_evaporator_temperature_or_brine_inlet_temperature": -2.78,
            "fraction_of_anti_sweat_heater_energy_to_case": 1.0,
            "fraction_of_lighting_energy_to_case": 1.0,
            "humidity_at_zero_anti_sweat_heater_energy": 35,
            "installed_case_lighting_power_per_unit_length": 61.2,
            "latent_case_credit_curve_name": "Floor 1 Cafe_B1518SaladBar_Case:1_LatentCaseCreditCurve",
            "latent_case_credit_curve_type": "DewpointMethod",
            "minimum_anti_sweat_heater_power_per_unit_length": 0.0,
            "operating_case_fan_power_per_unit_length": 78.4,
            "rated_ambient_relative_humidity": 55,
            "rated_ambient_temperature": 23.89,
            "rated_latent_heat_ratio": 0.3,
            "rated_runtime_fraction": 1.0,
            "rated_total_cooling_capacity_per_unit_length": 378,
            "refrigerated_case_restocking_schedule_name": "Floor 1 Cafe_B1518SaladBar_Case:1_RestockSchedule",
            "standard_case_fan_power_per_unit_length": 0.0,
            "standard_case_lighting_power_per_unit_length": 0.0,
            "under_case_hvac_return_air_fraction": 0.0,
            "zone_name": "Floor 1 Cafe"
        },
        "Floor 1 Cafe_B1724PrepDrinks_Case:3": {
            "anti_sweat_heater_control_type": "None",
            "availability_schedule_name": "ALWAYS_ON",
            "average_refrigerant_charge_inventory": 0.0,
            "case_anti_sweat_heater_power_per_unit_length": 0.0,
            "case_credit_fraction_schedule_name": "Floor 1 Cafe_B1724PrepDrinks_Case:3_CaseCreditSchedule",
            "case_defrost_drip_down_schedule_name": "Floor 1 Cafe_B1724PrepDrinks_Case:3_DefrostDripDownSchedule",
            "case_defrost_power_per_unit_length": 0.0,
            "case_defrost_schedule_name": "Floor 1 Cafe_B1724PrepDrinks_Case:3_DefrostSchedule",
            "case_defrost_type": "OffCycle",
            "case_height": 1.52,
            "case_length": 7.3,
            "case_lighting_schedule_name": "Floor 1 Cafe_B1724PrepDrinks_Case:3_CaseLightingSchedule",
            "case_operating_temperature": 1.11,
            "defrost_energy_correction_curve_name": "Floor 1 Cafe_B1724PrepDrinks_Case:3_DefrostEnergyCorrectionCurve",
            "defrost_energy_correction_curve_type": "None",
            "design_evaporator_temperature_or_brine_inlet_temperature": -3.33,
            "fraction_of_anti_sweat_heater_energy_to_case": 1.0,
            "fraction_of_lighting_energy_to_case": 1.0,
            "humidity_at_zero_anti_sweat_heater_energy": 35,
            "installed_case_lighting_power_per_unit_length": 252.6,
            "latent_case_credit_curve_name": "Floor 1 Cafe_B1724PrepDrinks_Case:3_LatentCaseCreditCurve",
            "latent_case_credit_curve_type": "DewpointMethod",
            "minimum_anti_sweat_heater_power_per_unit_length": 0.0,
            "operating_case_fan_power_per_unit_length": 77.5,
            "rated_ambient_relative_humidity": 55,
            "rated_ambient_temperature": 23.89,
            "rated_latent_heat_ratio": 0.3,
            "rated_runtime_fraction": 1.0,
            "rated_total_cooling_capacity_per_unit_length": 1528,
            "refrigerated_case_restocking_schedule_name": "Floor 1 Cafe_B1724PrepDrinks_Case:3_RestockSchedule",
            "standard_case_fan_power_per_unit_length": 0.0,
            "standard_case_lighting_power_per_unit_length": 0.0,
            "under_case_hvac_return_air_fraction": 0.0,
            "zone_name": "Floor 1 Cafe"
        }
    },
    "Refrigeration:CaseAndWalkInList": {
        "RackA_CaseList": {
            "cases_and_walkins": [
                {
                    "case_or_walkin_name": "Floor 1 Food Storage_A15KitchenFreezer_Walkin:1"
                }
            ]
        },
        "RackB_CaseList": {
            "cases_and_walkins": [
                {
                    "case_or_walkin_name": "Floor 1 Cafe_B1518SaladBar_Case:1"
                },
                {
                    "case_or_walkin_name": "Floor 1 Cafe_B166Sandwich_Case:2"
                },
                {
                    "case_or_walkin_name": "Floor 1 Cafe_B1724PrepDrinks_Case:3"
                },
                {
                    "case_or_walkin_name": "Floor 1 Cafe_B196GrabGoPies_Case:4"
                },
                {
                    "case_or_walkin_name": "Floor 1 Food Storage_B24SpecialtyCooler_Walkin:2"
                }
            ]
        }
    },
    "Refrigeration:Compressor": {
        "RackA_RefrigerationCompressor:1": {
            "rated_return_gas_temperature": 20,
            "rated_subcooling": 0,
            "refrigeration_compressor_capacity_curve_name": "RackA_RefrigerationCompressor:1_CapacityCurve",
            "refrigeration_compressor_power_curve_name": "RackA_RefrigerationCompressor:1_PowerCurve"
        },
        "RackA_RefrigerationCompressor:2": {
            "rated_return_gas_temperature": 20,
            "rated_subcooling": 0.0,
            "refrigeration_compressor_capacity_curve_name": "RackA_RefrigerationCompressor:2_CapacityCurve",
            "refrigeration_compressor_power_curve_name": "RackA_RefrigerationCompressor:2_PowerCurve"
        },
        "RackA_RefrigerationCompressor:3": {
            "rated_return_gas_temperature": 20,
            "rated_subcooling": 0,
            "refrigeration_compressor_capacity_curve_name": "RackA_RefrigerationCompressor:3_CapacityCurve",
            "refrigeration_compressor_power_curve_name": "RackA_RefrigerationCompressor:3_PowerCurve"
        },
        "RackA_RefrigerationCompressor:4": {
            "rated_return_gas_temperature": 20,
            "rated_subcooling": 0,
            "refrigeration_compressor_capacity_curve_name": "RackA_RefrigerationCompressor:4_CapacityCurve",
            "refrigeration_compressor_power_curve_name": "RackA_RefrigerationCompressor:4_PowerCurve"
        },
        "RackB_RefrigerationCompressor:5": {
            "rated_return_gas_temperature": 20,
            "rated_subcooling": 0.0,
            "refrigeration_compressor_capacity_curve_name": "RackB_RefrigerationCompressor:5_CapacityCurve",
            "refrigeration_compressor_power_curve_name": "RackB_RefrigerationCompressor:5_PowerCurve"
        },
        "RackB_RefrigerationCompressor:6": {
            "rated_return_gas_temperature": 20,
            "rated_subcooling": 0.0,
            "refrigeration_compressor_capacity_curve_name": "RackB_RefrigerationCompressor:6_CapacityCurve",
            "refrigeration_compressor_power_curve_name": "RackB_RefrigerationCompressor:6_PowerCurve"
        },
        "RackB_RefrigerationCompressor:7": {
            "rated_return_gas_temperature": 20,
            "rated_subcooling": 0.0,
            "refrigeration_compressor_capacity_curve_name": "RackB_RefrigerationCompressor:7_CapacityCurve",
            "refrigeration_compressor_power_curve_name": "RackB_RefrigerationCompressor:7_PowerCurve"
        },
        "RackB_RefrigerationCompressor:8": {
            "rated_return_gas_temperature": 20,
            "rated_subcooling": 0.0,
            "refrigeration_compressor_capacity_curve_name": "RackB_RefrigerationCompressor:8_CapacityCurve",
            "refrigeration_compressor_power_curve_name": "RackB_RefrigerationCompressor:8_PowerCurve"
        }
    },
    "Refrigeration:CompressorList": {
        "RackA_CompressorList": {
            "compressors": [
                {
                    "refrigeration_compressor_name": "RackA_RefrigerationCompressor:1"
                },
                {
                    "refrigeration_compressor_name": "RackA_RefrigerationCompressor:2"
                },
                {
                    "refrigeration_compressor_name": "RackA_RefrigerationCompressor:3"
                },
                {
                    "refrigeration_compressor_name": "RackA_RefrigerationCompressor:4"
                }
            ]
        },
        "RackB_CompressorList": {
            "compressors": [
                {
                    "refrigeration_compressor_name": "RackB_RefrigerationCompressor:5"
                },
                {
                    "refrigeration_compressor_name": "RackB_RefrigerationCompressor:6"
                },
                {
                    "refrigeration_compressor_name": "RackB_RefrigerationCompressor:7"
                },
                {
                    "refrigeration_compressor_name": "RackB_RefrigerationCompressor:8"
                }
            ]
        }
    },
    "Refrigeration:Condenser:AirCooled": {
        "RackA_RefrigCond": {
            "air_inlet_node_name_or_zone_name": "RackA_RefrigCond_CondenserNode",
            "condenser_fan_speed_control_type": "Fixed",
            "rated_effective_total_heat_rejection_rate_curve_name": "RackA_RefrigCond_HeatRejectionCurve",
            "rated_fan_power": 12190,
            "rated_subcooling_temperature_difference": 0.0
        },
        "RackB_RefrigCond": {
            "air_inlet_node_name_or_zone_name": "RackB_RefrigCond_CondenserNode",
            "condenser_fan_speed_control_type": "Fixed",
            "rated_effective_total_heat_rejection_rate_curve_name": "RackB_RefrigCond_HeatRejectionCurve",
            "rated_fan_power": 12190,
            "rated_subcooling_temperature_difference": 0.0
        }
    },
    "Refrigeration:System": {
        "RackA": {
            "compressor_or_compressorlist_name": "RackA_CompressorList",
            "end_use_subcategory": "Refrigeration",
            "minimum_condensing_temperature": 23.9,
            "refrigerated_case_or_walkin_or_caseandwalkinlist_name": "RackA_CaseList",
            "refrigeration_condenser_name": "RackA_RefrigCond",
            "refrigeration_system_working_fluid_type": "R404a",
            "suction_temperature_control_type": "ConstantSuctionTemperature"
        },
        "RackB": {
            "compressor_or_compressorlist_name": "RackB_CompressorList",
            "end_use_subcategory": "Refrigeration",
            "minimum_condensing_temperature": 23.9,
            "refrigerated_case_or_walkin_or_caseandwalkinlist_name": "RackB_CaseList",
            "refrigeration_condenser_name": "RackB_RefrigCond",
            "refrigeration_system_working_fluid_type": "R404a",
            "suction_temperature_control_type": "ConstantSuctionTemperature"
        }
    },
    "Refrigeration:WalkIn": {
        "Floor 1 Food Storage_A15KitchenFreezer_Walkin:1": {
            "availability_schedule_name": "ALWAYS_ON",
            "average_refrigerant_charge_inventory": 1.36,
            "defrost_control_type": "TemperatureTermination",
            "defrost_drip_down_schedule_name": "Floor 1 Food Storage_A15KitchenFreezer_Walkin:1_DefrostDripDownSchedule",
            "defrost_power": 592,
            "defrost_schedule_name": "Floor 1 Food Storage_A15KitchenFreezer_Walkin:1_DefrostSchedule",
            "defrost_type": "HotFluid",
            "heating_power_schedule_name": "Floor 1 Food Storage_A15KitchenFreezer_Walkin:1_HeatingPowerSchedule",
            "insulated_floor_surface_area": 16.79,
            "insulated_floor_u_value": 5.68,
            "lighting_schedule_name": "Floor 1 Food Storage_A15KitchenFreezer_Walkin:1_WalkinLightingSchedule",
            "operating_temperature": -17.78,
            "rated_circulation_fan_power": 0,
            "rated_coil_cooling_capacity": 14538,
            "rated_cooling_coil_fan_power": 335,
            "rated_cooling_source_temperature": -27.22,
            "rated_total_heating_power": 335,
            "rated_total_lighting_power": 0,
            "restocking_schedule_name": "Floor 1 Food Storage_A15KitchenFreezer_Walkin:1_RestockSchedule",
            "temperature_termination_defrost_fraction_to_ice": 0.3,
            "zone_data": [
                {
                    "area_of_glass_reach_in_doors_facing_zone": 0.0,
                    "area_of_stocking_doors_facing_zone": 2.23,
                    "glass_reach_in_door_opening_schedule_name_facing_zone": "Floor 1 Food Storage_A15KitchenFreezer_Walkin:1_ReachInDoorSchedule",
                    "glass_reach_in_door_u_value_facing_zone": 2.27,
                    "height_of_glass_reach_in_doors_facing_zone": 0.0,
                    "height_of_stocking_doors_facing_zone": 1.83,
                    "insulated_surface_u_value_facing_zone": 0.23,
                    "stocking_door_opening_protection_type_facing_zone": "None",
                    "stocking_door_opening_schedule_name_facing_zone": "Floor 1 Food Storage_A15KitchenFreezer_Walkin:1_StockingDoorSchedule",
                    "stocking_door_u_value_facing_zone": 2.27,
                    "total_insulated_surface_area_facing_zone": 51.88,
                    "zone_name": "Floor 1 Food Storage"
                }
            ]
        },
        "Floor 1 Food Storage_B24SpecialtyCooler_Walkin:2": {
            "availability_schedule_name": "ALWAYS_ON",
            "average_refrigerant_charge_inventory": 1.36,
            "defrost_control_type": "TemperatureTermination",
            "defrost_drip_down_schedule_name": "Floor 1 Food Storage_B24SpecialtyCooler_Walkin:2_DefrostDripDownSchedule",
            "defrost_power": 7495,
            "defrost_schedule_name": "Floor 1 Food Storage_B24SpecialtyCooler_Walkin:2_DefrostSchedule",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "Floor 1 Food Storage_B24SpecialtyCooler_Walkin:2_HeatingPowerSchedule",
            "insulated_floor_surface_area": 44.56,
            "insulated_floor_u_value": 5.68,
            "lighting_schedule_name": "Floor 1 Food Storage_B24SpecialtyCooler_Walkin:2_WalkinLightingSchedule",
            "operating_temperature": 0.0,
            "rated_circulation_fan_power": 0,
            "rated_coil_cooling_capacity": 11146,
            "rated_cooling_coil_fan_power": 361,
            "rated_cooling_source_temperature": -6.11,
            "rated_total_heating_power": 0,
            "rated_total_lighting_power": 0,
            "restocking_schedule_name": "Floor 1 Food Storage_B24SpecialtyCooler_Walkin:2_RestockSchedule",
            "temperature_termination_defrost_fraction_to_ice": 0.3,
            "zone_data": [
                {
                    "area_of_glass_reach_in_doors_facing_zone": 0.0,
                    "area_of_stocking_doors_facing_zone": 2.23,
                    "glass_reach_in_door_opening_schedule_name_facing_zone": "Floor 1 Food Storage_B24SpecialtyCooler_Walkin:2_ReachInDoorSchedule",
                    "glass_reach_in_door_u_value_facing_zone": 2.27,
                    "height_of_glass_reach_in_doors_facing_zone": 0.0,
                    "height_of_stocking_doors_facing_zone": 1.83,
                    "insulated_surface_u_value_facing_zone": 0.38,
                    "stocking_door_opening_protection_type_facing_zone": "None",
                    "stocking_door_opening_schedule_name_facing_zone": "Floor 1 Food Storage_B24SpecialtyCooler_Walkin:2_StockingDoorSchedule",
                    "stocking_door_u_value_facing_zone": 2.27,
                    "total_insulated_surface_area_facing_zone": 99.61,
                    "zone_name": "Floor 1 Food Storage"
                }
            ]
        }
    },
    "RunPeriod": {
        "Run Period 1": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 1,
            "day_of_week_for_start_day": "Sunday",
            "end_day_of_month": 31,
            "end_month": 12,
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "RunPeriodControl:DaylightSavingTime": {
        "RunPeriodControl:DaylightSavingTime 1": {
            "end_date": "1st Sunday in November",
            "start_date": "2nd Sunday in March"
        }
    },
    "RunPeriodControl:SpecialDays": {
        "Christmas": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "December 25"
        },
        "Columbus Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "2nd Monday in October"
        },
        "Independence Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "July 4"
        },
        "Labor Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "1st Monday in September"
        },
        "MLK Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "3rd Monday in January"
        },
        "Memorial Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "Last Monday in May"
        },
        "New Years Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "January 1"
        },
        "Presidents Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "3rd Monday in February"
        },
        "Thanksgiving": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "4th Thursday in November"
        },
        "Veterans Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "November 11"
        }
    },
    "Schedule:Compact": {
        "ACTIVITY_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 120.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "AHU1_OAMinOAFracSchedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.33
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "AHU2_OAMinOAFracSchedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.33
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "AHU3_OAMinOAFracSchedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "AHU4_OAMinOAFracSchedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.33
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "AHU5_OAMinOAFracSchedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.33
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "AHU6_OAMinOAFracSchedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "AIR_VELO_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "ALWAYS_ON": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_ELEVATORS": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.75
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.75
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.52
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.28
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_EQUIP_SCH_24_7": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_EQUIP_SCH_DINING": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.25
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_EQUIP_SCH_OFFICE": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.65
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_LIGHT_SCH_24_7": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.8
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_LIGHT_SCH_DINING": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Weekday Saturday Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.9
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_LIGHT_SCH_OFFICE": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_LIGHT_SCH_PATIENT": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_OCC_SCH_24_7": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.65
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.65
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.4
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_OCC_SCH_DINING": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_OCC_SCH_KITCHEN": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Weekday Saturday Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.6
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_OCC_SCH_OFFICE": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_OCC_SCH_PATIENT": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.7
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "CLOTHING_SCH": {
            "data": [
                {
                    "field": "Through: 04/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Through: 09/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "COOLING_TSTAT_24_7": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 22.2
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "COOLING_TSTAT_DINING": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 25.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
