{
    "AirLoopHVAC": {
        "VAV Sys 1": {
            "availability_manager_list_name": "VAV Sys 1 Avail List",
            "branch_list_name": "VAV Sys 1 Branches",
            "controller_list_name": "VAV Sys 1 Controllers",
            "demand_side_inlet_node_names": "Zone Equipment Inlet Node 1",
            "demand_side_outlet_node_name": "Return Air Mixer Outlet 1",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "Air Loop Inlet Node 1",
            "supply_side_outlet_node_names": "Air Loop Outlet Node 1"
        }
    },
    "AirLoopHVAC:ControllerList": {
        "OA System 1 Controller": {
            "controller_1_name": "OA Controller 1",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "VAV Sys 1 Controllers": {
            "controller_1_name": "Main cooling coil controller",
            "controller_1_object_type": "Controller:WaterCoil"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem": {
        "OA System 1": {
            "availability_manager_list_name": "VAV Sys 1 Avail List",
            "controller_list_name": "OA System 1 Controller",
            "outdoor_air_equipment_list_name": "OA System 1 Equipment"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {
        "OA System 1 Equipment": {
            "component_1_name": "OA Mixing Box 1",
            "component_1_object_type": "OutdoorAir:Mixer"
        }
    },
    "AirLoopHVAC:ReturnPath": {
        "Zone Return Air Path 1": {
            "components": [
                {
                    "component_name": "Mixer 1",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "Return Air Mixer Outlet 1"
        }
    },
    "AirLoopHVAC:SupplyPath": {
        "Zone Supply Air Path 1": {
            "components": [
                {
                    "component_name": "Splitter 1",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Zone Equipment Inlet Node 1"
        }
    },
    "AirLoopHVAC:ZoneMixer": {
        "Mixer 1": {
            "nodes": [
                {
                    "inlet_node_name": "P1T Outlet Node"
                },
                {
                    "inlet_node_name": "P2T Outlet Node"
                },
                {
                    "inlet_node_name": "P3T Outlet Node"
                },
                {
                    "inlet_node_name": "P4T Outlet Node"
                },
                {
                    "inlet_node_name": "C1T Outlet Node"
                },
                {
                    "inlet_node_name": "P1F Outlet Node"
                },
                {
                    "inlet_node_name": "P2F Outlet Node"
                },
                {
                    "inlet_node_name": "P3F Outlet Node"
                },
                {
                    "inlet_node_name": "P4F Outlet Node"
                },
                {
                    "inlet_node_name": "C1F Outlet Node"
                },
                {
                    "inlet_node_name": "P1I Outlet Node"
                },
                {
                    "inlet_node_name": "P2I Outlet Node"
                },
                {
                    "inlet_node_name": "P3I Outlet Node"
                },
                {
                    "inlet_node_name": "P4I Outlet Node"
                },
                {
                    "inlet_node_name": "C1I Outlet Node"
                }
            ],
            "outlet_node_name": "Return Air Mixer Outlet 1"
        }
    },
    "AirLoopHVAC:ZoneSplitter": {
        "Splitter 1": {
            "inlet_node_name": "Zone Equipment Inlet Node 1",
            "nodes": [
                {
                    "outlet_node_name": "Zone 1 Damper Inlet Node"
                },
                {
                    "outlet_node_name": "Zone 2 Damper Inlet Node"
                },
                {
                    "outlet_node_name": "Zone 3 Damper Inlet Node"
                },
                {
                    "outlet_node_name": "Zone 4 Damper Inlet Node"
                },
                {
                    "outlet_node_name": "Zone 5 Damper Inlet Node"
                },
                {
                    "outlet_node_name": "Zone 6 Damper Inlet Node"
                },
                {
                    "outlet_node_name": "Zone 7 Damper Inlet Node"
                },
                {
                    "outlet_node_name": "Zone 8 Damper Inlet Node"
                },
                {
                    "outlet_node_name": "Zone 9 Damper Inlet Node"
                },
                {
                    "outlet_node_name": "Zone 10 Damper Inlet Node"
                },
                {
                    "outlet_node_name": "Zone 11 Damper Inlet Node"
                },
                {
                    "outlet_node_name": "Zone 12 Damper Inlet Node"
                },
                {
                    "outlet_node_name": "Zone 13 Damper Inlet Node"
                },
                {
                    "outlet_node_name": "Zone 14 Damper Inlet Node"
                },
                {
                    "outlet_node_name": "Zone 15 Damper Inlet Node"
                }
            ]
        }
    },
    "AirTerminal:SingleDuct:VAV:Reheat": {
        "C1F VAV system": {
            "air_inlet_node_name": "Zone 10 Damper Inlet Node",
            "air_outlet_node_name": "C1F Inlet Node",
            "availability_schedule_name": "AirSysAvailSched",
            "constant_minimum_air_flow_fraction": 0.5,
            "convergence_tolerance": 0.00025,
            "damper_air_outlet_node_name": "Zone 10 Reheat Air Inlet Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Reheat Coil Zone 10",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "C1I VAV system": {
            "air_inlet_node_name": "Zone 15 Damper Inlet Node",
            "air_outlet_node_name": "C1I Inlet Node",
            "availability_schedule_name": "AirSysAvailSched",
            "constant_minimum_air_flow_fraction": 0.5,
            "convergence_tolerance": 0.00025,
            "damper_air_outlet_node_name": "Zone 15 Reheat Air Inlet Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Reheat Coil Zone 15",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "C1T VAV system": {
            "air_inlet_node_name": "Zone 5 Damper Inlet Node",
            "air_outlet_node_name": "C1T Inlet Node",
            "availability_schedule_name": "AirSysAvailSched",
            "constant_minimum_air_flow_fraction": 0.5,
            "convergence_tolerance": 0.00025,
            "damper_air_outlet_node_name": "Zone 5 Reheat Air Inlet Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Reheat Coil Zone 5",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "P1F VAV system": {
            "air_inlet_node_name": "Zone 6 Damper Inlet Node",
            "air_outlet_node_name": "P1F Inlet Node",
            "availability_schedule_name": "AirSysAvailSched",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.00025,
            "damper_air_outlet_node_name": "Zone 6 Reheat Air Inlet Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Reheat Coil Zone 6",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "P1I VAV system": {
            "air_inlet_node_name": "Zone 11 Damper Inlet Node",
            "air_outlet_node_name": "P1I Inlet Node",
            "availability_schedule_name": "AirSysAvailSched",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.00025,
            "damper_air_outlet_node_name": "Zone 11 Reheat Air Inlet Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Reheat Coil Zone 11",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "P1T VAV system": {
            "air_inlet_node_name": "Zone 1 Damper Inlet Node",
            "air_outlet_node_name": "P1T Inlet Node",
            "availability_schedule_name": "AirSysAvailSched",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.00025,
            "damper_air_outlet_node_name": "Zone 1 Reheat Air Inlet Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Reheat Coil Zone 1",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "P2F VAV system": {
            "air_inlet_node_name": "Zone 7 Damper Inlet Node",
            "air_outlet_node_name": "P2F Inlet Node",
            "availability_schedule_name": "AirSysAvailSched",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.00025,
            "damper_air_outlet_node_name": "Zone 7 Reheat Air Inlet Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Reheat Coil Zone 7",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "P2I VAV system": {
            "air_inlet_node_name": "Zone 12 Damper Inlet Node",
            "air_outlet_node_name": "P2I Inlet Node",
            "availability_schedule_name": "AirSysAvailSched",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.00025,
            "damper_air_outlet_node_name": "Zone 12 Reheat Air Inlet Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Reheat Coil Zone 12",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "P2T VAV system": {
            "air_inlet_node_name": "Zone 2 Damper Inlet Node",
            "air_outlet_node_name": "P2T Inlet Node",
            "availability_schedule_name": "AirSysAvailSched",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.00025,
            "damper_air_outlet_node_name": "Zone 2 Reheat Air Inlet Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Reheat Coil Zone 2",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "P3F VAV system": {
            "air_inlet_node_name": "Zone 8 Damper Inlet Node",
            "air_outlet_node_name": "P3F Inlet Node",
            "availability_schedule_name": "AirSysAvailSched",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.00025,
            "damper_air_outlet_node_name": "Zone 8 Reheat Air Inlet Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Reheat Coil Zone 8",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "P3I VAV system": {
            "air_inlet_node_name": "Zone 13 Damper Inlet Node",
            "air_outlet_node_name": "P3I Inlet Node",
            "availability_schedule_name": "AirSysAvailSched",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.00025,
            "damper_air_outlet_node_name": "Zone 13 Reheat Air Inlet Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Reheat Coil Zone 13",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "P3T VAV system": {
            "air_inlet_node_name": "Zone 3 Damper Inlet Node",
            "air_outlet_node_name": "P3T Inlet Node",
            "availability_schedule_name": "AirSysAvailSched",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.00025,
            "damper_air_outlet_node_name": "Zone 3 Reheat Air Inlet Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Reheat Coil Zone 3",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "P4F VAV system": {
            "air_inlet_node_name": "Zone 9 Damper Inlet Node",
            "air_outlet_node_name": "P4F Inlet Node",
            "availability_schedule_name": "AirSysAvailSched",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.00025,
            "damper_air_outlet_node_name": "Zone 9 Reheat Air Inlet Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Reheat Coil Zone 9",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "P4I VAV system": {
            "air_inlet_node_name": "Zone 14 Damper Inlet Node",
            "air_outlet_node_name": "P4I Inlet Node",
            "availability_schedule_name": "AirSysAvailSched",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.00025,
            "damper_air_outlet_node_name": "Zone 14 Reheat Air Inlet Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Reheat Coil Zone 14",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "P4T VAV system": {
            "air_inlet_node_name": "Zone 4 Damper Inlet Node",
            "air_outlet_node_name": "P4T Inlet Node",
            "availability_schedule_name": "AirSysAvailSched",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.00025,
            "damper_air_outlet_node_name": "Zone 4 Reheat Air Inlet Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Reheat Coil Zone 4",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        }
    },
    "AvailabilityManager:Scheduled": {
        "VAV Sys 1 Avail": {
            "schedule_name": "AirSysAvailSched"
        }
    },
    "AvailabilityManagerAssignmentList": {
        "VAV Sys 1 Avail List": {
            "managers": [
                {
                    "availability_manager_name": "VAV Sys 1 Avail",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        }
    },
    "Boiler:HotWater": {
        "Central Boiler": {
            "boiler_flow_mode": "LeavingSetpointModulated",
            "boiler_water_inlet_node_name": "Central Boiler Inlet Node",
            "boiler_water_outlet_node_name": "Central Boiler Outlet Node",
            "design_water_flow_rate": "Autosize",
            "efficiency_curve_temperature_evaluation_variable": "LeavingBoiler",
            "fuel_type": "NaturalGas",
            "maximum_part_load_ratio": 1.2,
            "minimum_part_load_ratio": 0.0,
            "nominal_capacity": "Autosize",
            "nominal_thermal_efficiency": 0.8,
            "normalized_boiler_efficiency_curve_name": "BoilerEfficiency",
            "optimum_part_load_ratio": 1.0,
            "water_outlet_upper_temperature_limit": 100.0
        }
    },
    "Branch": {
        "Boiler Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Central Boiler Inlet Node",
                    "component_name": "Central Boiler",
                    "component_object_type": "Boiler:HotWater",
                    "component_outlet_node_name": "Central Boiler Outlet Node"
                }
            ]
        },
        "CW Pump Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CW Supply Inlet Node",
                    "component_name": "CW Circ Pump",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "CW Pump Outlet Node"
                }
            ]
        },
        "Chiller Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Central Chiller Inlet Node",
                    "component_name": "Chiller 1",
                    "component_object_type": "Chiller:Electric",
                    "component_outlet_node_name": "Central Chiller Outlet Node"
                }
            ]
        },
        "Chiller Condenser Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Central Chiller Condenser Inlet Node",
                    "component_name": "Chiller 1",
                    "component_object_type": "Chiller:Electric",
                    "component_outlet_node_name": "Central Chiller Condenser Outlet Node"
                }
            ]
        },
        "Condenser Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Cond Demand Bypass Inlet Node",
                    "component_name": "Condenser Demand Side Bypass",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Cond Demand Bypass Outlet Node"
                }
            ]
        },
        "Condenser Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Condenser Demand Inlet Node",
                    "component_name": "Condenser Demand Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Condenser Demand Inpipe Outlet Node"
                }
            ]
        },
        "Condenser Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Condenser Demand Exit Pipe Inlet Node",
                    "component_name": "Condenser Demand Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Condenser Demand Outlet Node"
                }
            ]
        },
        "Condenser Supply Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Cond Supply Bypass Inlet Node",
                    "component_name": "Condenser Supply Side Bypass",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Cond Supply Bypass Outlet Node"
                }
            ]
        },
        "Condenser Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Condenser Supply Inlet Node",
                    "component_name": "Cond Circ Pump",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "Condenser Pump Outlet Node"
                }
            ]
        },
        "Condenser Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Condenser Supply Exit Pipe Inlet Node",
                    "component_name": "Condenser Supply Outlet",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Condenser Supply Outlet Node"
                }
            ]
        },
        "Condenser Supply Tower Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Condenser Tower Inlet Node",
                    "component_name": "Big Tower",
                    "component_object_type": "CoolingTower:SingleSpeed",
                    "component_outlet_node_name": "Condenser Tower Outlet Node"
                }
            ]
        },
        "Cooling Coil Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Cooling Coil Water Inlet Node",
                    "component_name": "Simple Cooling Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "Cooling Coil Water Outlet Node"
                }
            ]
        },
        "Cooling Demand Inlet": {
            "components": [
                {
                    "component_inlet_node_name": "CW Demand Inlet Node",
                    "component_name": "Demand Side Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CW Demand Entrance Pipe Outlet Node"
                }
            ]
        },
        "Cooling Demand Outlet": {
            "components": [
                {
                    "component_inlet_node_name": "CW Demand Exit Pipe Inlet Node",
                    "component_name": "Demand Side Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CW Demand Outlet Node"
                }
            ]
        },
        "Cooling Supply Outlet": {
            "components": [
                {
                    "component_inlet_node_name": "Supply Side Exit Pipe Inlet Node",
                    "component_name": "Supply Side Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CW Supply Outlet Node"
                }
            ]
        },
        "Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CW Demand Bypass Inlet Node",
                    "component_name": "Demand Side Bypass",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CW Demand Bypass Outlet Node"
                }
            ]
        },
        "Heating Supply Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Heating Supply Bypass Inlet Node",
                    "component_name": "Heating Supply Side Bypass",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Heating Supply Bypass Outlet Node"
                }
            ]
        },
        "Heating Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HW Supply Inlet Node",
                    "component_name": "HW Circ Pump",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "HW Pump Outlet Node"
                }
            ]
        },
        "Heating Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Heating Supply Exit Pipe Inlet Node",
                    "component_name": "Heating Supply Outlet",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HW Supply Outlet Node"
                }
            ]
        },
        "Reheat Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Reheat Bypass Inlet Node",
                    "component_name": "Reheat Bypass",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Reheat Bypass Outlet Node"
                }
            ]
        },
        "Reheat Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HW Demand Inlet Node",
                    "component_name": "Reheat Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HW Demand Entrance Pipe Outlet Node"
                }
            ]
        },
        "Reheat Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HW Demand Exit Pipe Inlet Node",
                    "component_name": "Reheat Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HW Demand Outlet Node"
                }
            ]
        },
        "Supply Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CW Supply Bypass Inlet Node",
                    "component_name": "Supply Side Bypass",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CW Supply Bypass Outlet Node"
                }
            ]
        },
        "VAV Sys 1 Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Air Loop Inlet Node 1",
                    "component_name": "OA System 1",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Mixed Air Node 1"
                },
                {
                    "component_inlet_node_name": "Mixed Air Node 1",
                    "component_name": "Supply Fan 1",
                    "component_object_type": "Fan:VariableVolume",
                    "component_outlet_node_name": "Cooling Coil Air Inlet Node"
                },
                {
                    "component_inlet_node_name": "Cooling Coil Air Inlet Node",
                    "component_name": "Simple Cooling Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "Air loop outlet Node 1"
                }
            ]
        },
        "Zone 1 Reheat Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Zone 1 Reheat Water Inlet Node",
                    "component_name": "Reheat Coil Zone 1",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Zone 1 Reheat Water Outlet Node"
                }
            ]
        },
        "Zone 2 Reheat Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Zone 2 Reheat Water Inlet Node",
                    "component_name": "Reheat Coil Zone 2",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Zone 2 Reheat Water Outlet Node"
                }
            ]
        },
        "Zone 3 Reheat Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Zone 3 Reheat Water Inlet Node",
                    "component_name": "Reheat Coil Zone 3",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Zone 3 Reheat Water Outlet Node"
                }
            ]
        },
        "Zone 4 Reheat Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Zone 4 Reheat Water Inlet Node",
                    "component_name": "Reheat Coil Zone 4",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Zone 4 Reheat Water Outlet Node"
                }
            ]
        },
        "Zone 5 Reheat Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Zone 5 Reheat Water Inlet Node",
                    "component_name": "Reheat Coil Zone 5",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Zone 5 Reheat Water Outlet Node"
                }
            ]
        },
        "Zone 6 Reheat Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Zone 6 Reheat Water Inlet Node",
                    "component_name": "Reheat Coil Zone 6",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Zone 6 Reheat Water Outlet Node"
                }
            ]
        },
        "Zone 7 Reheat Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Zone 7 Reheat Water Inlet Node",
                    "component_name": "Reheat Coil Zone 7",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Zone 7 Reheat Water Outlet Node"
                }
            ]
        },
        "Zone 8 Reheat Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Zone 8 Reheat Water Inlet Node",
                    "component_name": "Reheat Coil Zone 8",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Zone 8 Reheat Water Outlet Node"
                }
            ]
        },
        "Zone 9 Reheat Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Zone 9 Reheat Water Inlet Node",
                    "component_name": "Reheat Coil Zone 9",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Zone 9 Reheat Water Outlet Node"
                }
            ]
        },
        "Zone 10 Reheat Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Zone 10 Reheat Water Inlet Node",
                    "component_name": "Reheat Coil Zone 10",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Zone 10 Reheat Water Outlet Node"
                }
            ]
        },
        "Zone 11 Reheat Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Zone 11 Reheat Water Inlet Node",
                    "component_name": "Reheat Coil Zone 11",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Zone 11 Reheat Water Outlet Node"
                }
            ]
        },
        "Zone 12 Reheat Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Zone 12 Reheat Water Inlet Node",
                    "component_name": "Reheat Coil Zone 12",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Zone 12 Reheat Water Outlet Node"
                }
            ]
        },
        "Zone 13 Reheat Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Zone 13 Reheat Water Inlet Node",
                    "component_name": "Reheat Coil Zone 13",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Zone 13 Reheat Water Outlet Node"
                }
            ]
        },
        "Zone 14 Reheat Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Zone 14 Reheat Water Inlet Node",
                    "component_name": "Reheat Coil Zone 14",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Zone 14 Reheat Water Outlet Node"
                }
            ]
        },
        "Zone 15 Reheat Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Zone 15 Reheat Water Inlet Node",
                    "component_name": "Reheat Coil Zone 15",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Zone 15 Reheat Water Outlet Node"
                }
            ]
        }
    },
    "BranchList": {
        "Condenser Demand Side Branches": {
            "branches": [
                {
                    "branch_name": "Condenser Demand Inlet Branch"
                },
                {
                    "branch_name": "Chiller Condenser Branch"
                },
                {
                    "branch_name": "Condenser Demand Bypass Branch"
                },
                {
                    "branch_name": "Condenser Demand Outlet Branch"
                }
            ]
        },
        "Condenser Supply Side Branches": {
            "branches": [
                {
                    "branch_name": "Condenser Supply Inlet Branch"
                },
                {
                    "branch_name": "Condenser Supply Tower Branch"
                },
                {
                    "branch_name": "Condenser Supply Bypass Branch"
                },
                {
                    "branch_name": "Condenser Supply Outlet Branch"
                }
            ]
        },
        "Cooling Demand Side Branches": {
            "branches": [
                {
                    "branch_name": "Cooling Demand Inlet"
                },
                {
                    "branch_name": "Cooling Coil Branch"
                },
                {
                    "branch_name": "Demand Bypass Branch"
                },
                {
                    "branch_name": "Cooling Demand Outlet"
                }
            ]
        },
        "Cooling Supply Side Branches": {
            "branches": [
                {
                    "branch_name": "CW Pump Branch"
                },
                {
                    "branch_name": "Chiller Branch"
                },
                {
                    "branch_name": "Supply Bypass Branch"
                },
                {
                    "branch_name": "Cooling Supply Outlet"
                }
            ]
        },
        "Heating Demand Side Branches": {
            "branches": [
                {
                    "branch_name": "Reheat Inlet Branch"
                },
                {
                    "branch_name": "Zone 1 Reheat Branch"
                },
                {
                    "branch_name": "Zone 2 Reheat Branch"
                },
                {
                    "branch_name": "Zone 3 Reheat Branch"
                },
                {
                    "branch_name": "Zone 4 Reheat Branch"
                },
                {
                    "branch_name": "Zone 5 Reheat Branch"
                },
                {
                    "branch_name": "Zone 6 Reheat Branch"
                },
                {
                    "branch_name": "Zone 7 Reheat Branch"
                },
                {
                    "branch_name": "Zone 8 Reheat Branch"
                },
                {
                    "branch_name": "Zone 9 Reheat Branch"
                },
                {
                    "branch_name": "Zone 10 Reheat Branch"
                },
                {
                    "branch_name": "Zone 11 Reheat Branch"
                },
                {
                    "branch_name": "Zone 12 Reheat Branch"
                },
                {
                    "branch_name": "Zone 13 Reheat Branch"
                },
                {
                    "branch_name": "Zone 14 Reheat Branch"
                },
                {
                    "branch_name": "Zone 15 Reheat Branch"
                },
                {
                    "branch_name": "Reheat Bypass Branch"
                },
                {
                    "branch_name": "Reheat Outlet Branch"
                }
            ]
        },
        "Heating Supply Side Branches": {
            "branches": [
                {
                    "branch_name": "Heating Supply Inlet Branch"
                },
                {
                    "branch_name": "Boiler Branch"
                },
                {
                    "branch_name": "Heating Supply Bypass Branch"
                },
                {
                    "branch_name": "Heating Supply Outlet Branch"
                }
            ]
        },
        "VAV Sys 1 Branches": {
            "branches": [
                {
                    "branch_name": "VAV Sys 1 Main Branch"
                }
            ]
        }
    },
    "Building": {
        "Building": {
            "loads_convergence_tolerance_value": 0.04,
            "maximum_number_of_warmup_days": 25,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 0,
            "solar_distribution": "MinimalShadowing",
            "temperature_convergence_tolerance_value": 0.4,
            "terrain": "Suburbs"
        }
    },
    "BuildingSurface:Detailed": {
        "C-CORB": {
            "construction_name": "CEILING-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F-CORF",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "BASE-1"
        },
        "C-CORF": {
            "construction_name": "CEILING-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C-CORF",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "COR-F"
        },
        "C-CORI": {
            "construction_name": "CEILING-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C-CORI",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "COR-I"
        },
        "C-P1B": {
            "construction_name": "CEILING-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F-P1F",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "BASE-1"
        },
        "C-P1F": {
            "construction_name": "CEILING-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C-P1F",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PER-1F"
        },
        "C-P1I": {
            "construction_name": "CEILING-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C-P1I",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PER-1I"
        },
        "C-P2B": {
            "construction_name": "CEILING-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F-P2F",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "BASE-1"
        },
        "C-P2F": {
            "construction_name": "CEILING-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C-P2F",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PER-2F"
        },
        "C-P2I": {
            "construction_name": "CEILING-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C-P2I",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PER-2I"
        },
        "C-P3B": {
            "construction_name": "CEILING-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F-P3F",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "BASE-1"
        },
        "C-P3F": {
            "construction_name": "CEILING-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C-P3F",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PER-3F"
        },
        "C-P3I": {
            "construction_name": "CEILING-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C-P3I",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PER-3I"
        },
        "C-P4B": {
            "construction_name": "CEILING-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F-P4F",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "BASE-1"
        },
        "C-P4F": {
            "construction_name": "CEILING-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C-P4F",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PER-4F"
        },
        "C-P4I": {
            "construction_name": "CEILING-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C-P4I",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PER-4I"
        },
        "EW1-P1F": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "PER-1F"
        },
        "EW1-P1I": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "PER-1I"
        },
        "EW1-P1T": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "PER-1T"
        },
        "EW1-P2F": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "PER-2F"
        },
        "EW1-P2I": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "PER-2I"
        },
        "EW1-P2T": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "PER-2T"
        },
        "EW1-P3F": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "PER-3F"
        },
        "EW1-P3I": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "PER-3I"
        },
        "EW1-P3T": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "PER-3T"
        },
        "EW1-P4F": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "PER-4F"
        },
        "EW1-P4I": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "PER-4I"
        },
        "EW1-P4T": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "PER-4T"
        },
        "F-CORF": {
            "construction_name": "FLOOR-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C-CORB",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "COR-F"
        },
        "F-CORI": {
            "construction_name": "FLOOR-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F-CORI",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "COR-I"
        },
        "F-CORT": {
            "construction_name": "FLOOR-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F-CORT",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "COR-T"
        },
        "F-P1F": {
            "construction_name": "FLOOR-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C-P1B",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PER-1F"
        },
        "F-P1I": {
            "construction_name": "FLOOR-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F-P1I",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PER-1I"
        },
        "F-P1T": {
            "construction_name": "FLOOR-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F-P1T",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PER-1T"
        },
        "F-P2F": {
            "construction_name": "FLOOR-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C-P2B",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PER-2F"
        },
        "F-P2I": {
            "construction_name": "FLOOR-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F-P2I",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PER-2I"
        },
        "F-P2T": {
            "construction_name": "FLOOR-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F-P2T",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PER-2T"
        },
        "F-P3F": {
            "construction_name": "FLOOR-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C-P3B",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PER-3F"
        },
        "F-P3I": {
            "construction_name": "FLOOR-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F-P3I",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PER-3I"
        },
        "F-P3T": {
            "construction_name": "FLOOR-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F-P3T",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PER-3T"
        },
        "F-P4F": {
            "construction_name": "FLOOR-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C-P4B",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PER-4F"
        },
        "F-P4I": {
            "construction_name": "FLOOR-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F-P4I",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PER-4I"
        },
        "F-P4T": {
            "construction_name": "FLOOR-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F-P4T",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PER-4T"
        },
        "IWB-CORF": {
            "construction_name": "INTWALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "IWB-P1F",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "COR-F"
        },
        "IWB-CORI": {
            "construction_name": "INTWALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "IWB-P1I",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "COR-I"
        },
        "IWB-CORT": {
            "construction_name": "INTWALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "IWB-P1T",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "COR-T"
        },
        "IWB-P1F": {
            "construction_name": "INTWALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "IWB-CORF",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PER-1F"
        },
        "IWB-P1I": {
            "construction_name": "INTWALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "IWB-CORI",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PER-1I"
        },
        "IWB-P1T": {
            "construction_name": "INTWALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "IWB-CORT",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PER-1T"
        },
        "IWB-P2F": {
            "construction_name": "INTWALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "IWR-CORF",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PER-2F"
        },
        "IWB-P2I": {
            "construction_name": "INTWALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "IWR-CORI",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PER-2I"
        },
        "IWB-P2T": {
            "construction_name": "INTWALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "IWR-CORT",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PER-2T"
        },
        "IWB-P3F": {
            "construction_name": "INTWALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "IWF-CORF",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PER-3F"
        },
        "IWB-P3I": {
            "construction_name": "INTWALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "IWF-CORI",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PER-3I"
        },
        "IWB-P3T": {
            "construction_name": "INTWALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "IWF-CORT",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PER-3T"
        },
        "IWB-P4F": {
            "construction_name": "INTWALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "IWL-CORF",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PER-4F"
        },
        "IWB-P4I": {
            "construction_name": "INTWALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "IWL-CORI",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PER-4I"
        },
        "IWB-P4T": {
            "construction_name": "INTWALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "IWL-CORT",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PER-4T"
        },
        "IWF-CORF": {
            "construction_name": "INTWALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "IWB-P3F",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "COR-F"
        },
        "IWF-CORI": {
            "construction_name": "INTWALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "IWB-P3I",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "COR-I"
        },
        "IWF-CORT": {
            "construction_name": "INTWALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "IWB-P3T",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "COR-T"
        },
        "IWL-CORF": {
            "construction_name": "INTWALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "IWB-P4F",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "COR-F"
        },
        "IWL-CORI": {
            "construction_name": "INTWALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "IWB-P4I",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "COR-I"
        },
        "IWL-CORT": {
            "construction_name": "INTWALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "IWB-P4T",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "COR-T"
        },
        "IWL-P1F": {
            "construction_name": "INTWALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "IWR-P2F",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PER-1F"
        },
        "IWL-P1I": {
            "construction_name": "INTWALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "IWR-P2I",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PER-1I"
        },
        "IWL-P1T": {
            "construction_name": "INTWALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "IWR-P2T",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PER-1T"
        },
        "IWL-P2F": {
            "construction_name": "INTWALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "IWR-P3F",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PER-2F"
        },
        "IWL-P2I": {
            "construction_name": "INTWALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "IWR-P3I",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PER-2I"
        },
        "IWL-P2T": {
            "construction_name": "INTWALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "IWR-P3T",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PER-2T"
        },
        "IWL-P3F": {
            "construction_name": "INTWALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "IWR-P4F",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PER-3F"
        },
        "IWL-P3I": {
            "construction_name": "INTWALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "IWR-P4I",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PER-3I"
        },
        "IWL-P3T": {
            "construction_name": "INTWALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "IWR-P4T",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PER-3T"
        },
        "IWL-P4F": {
            "construction_name": "INTWALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "IWR-P1F",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PER-4F"
        },
        "IWL-P4I": {
            "construction_name": "INTWALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "IWR-P1I",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PER-4I"
        },
        "IWL-P4T": {
            "construction_name": "INTWALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "IWR-P1T",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PER-4T"
        },
        "IWR-CORF": {
            "construction_name": "INTWALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "IWB-P2F",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "COR-F"
        },
        "IWR-CORI": {
            "construction_name": "INTWALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "IWB-P2I",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "COR-I"
        },
        "IWR-CORT": {
            "construction_name": "INTWALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "IWB-P2T",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "COR-T"
        },
        "IWR-P1F": {
            "construction_name": "INTWALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "IWL-P4F",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PER-1F"
        },
        "IWR-P1I": {
            "construction_name": "INTWALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "IWL-P4I",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PER-1I"
        },
        "IWR-P1T": {
            "construction_name": "INTWALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "IWL-P4T",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PER-1T"
        },
        "IWR-P2F": {
            "construction_name": "INTWALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "IWL-P1F",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PER-2F"
        },
        "IWR-P2I": {
            "construction_name": "INTWALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "IWL-P1I",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PER-2I"
        },
        "IWR-P2T": {
            "construction_name": "INTWALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "IWL-P1T",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PER-2T"
        },
        "IWR-P3F": {
            "construction_name": "INTWALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "IWL-P2F",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PER-3F"
        },
        "IWR-P3I": {
            "construction_name": "INTWALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "IWL-P2I",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PER-3I"
        },
        "IWR-P3T": {
            "construction_name": "INTWALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "IWL-P2T",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PER-3T"
        },
        "IWR-P4F": {
            "construction_name": "INTWALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "IWL-P3F",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PER-4F"
        },
        "IWR-P4I": {
            "construction_name": "INTWALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "IWL-P3I",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PER-4I"
        },
        "IWR-P4T": {
            "construction_name": "INTWALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "IWL-P3T",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PER-4T"
        },
        "RF-CORT": {
            "construction_name": "ROOF-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "WindExposed",
            "zone_name": "COR-T"
        },
        "RF-P1T": {
            "construction_name": "ROOF-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "WindExposed",
            "zone_name": "PER-1T"
        },
        "RF-P2T": {
            "construction_name": "ROOF-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "WindExposed",
            "zone_name": "PER-2T"
        },
        "RF-P3T": {
            "construction_name": "ROOF-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 41.148,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "WindExposed",
            "zone_name": "PER-3T"
        },
        "RF-P4T": {
            "construction_name": "ROOF-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "WindExposed",
            "zone_name": "PER-4T"
        },
        "UF": {
            "construction_name": "SLAB-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "BASE-1"
        },
        "UWB": {
            "construction_name": "SLAB-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 1.0,
            "wind_exposure": "NoWind",
            "zone_name": "BASE-1"
        },
        "UWF": {
            "construction_name": "SLAB-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 1.0,
            "wind_exposure": "NoWind",
            "zone_name": "BASE-1"
        },
        "UWL": {
            "construction_name": "SLAB-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 1.0,
            "wind_exposure": "NoWind",
            "zone_name": "BASE-1"
        },
        "UWR": {
            "construction_name": "SLAB-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 1.0,
            "wind_exposure": "NoWind",
            "zone_name": "BASE-1"
        }
    },
    "Chiller:Electric": {
        "Chiller 1": {
            "chilled_water_inlet_node_name": "Central Chiller Inlet Node",
            "chilled_water_outlet_node_name": "Central Chiller Outlet Node",
            "chilled_water_outlet_temperature_lower_limit": 5,
            "chiller_flow_mode": "LeavingSetpointModulated",
            "coefficient_1_of_capacity_ratio_curve": 0.944836,
            "coefficient_1_of_full_load_ratio_curve": 0.03303,
            "coefficient_1_of_power_ratio_curve": 1.907846,
            "coefficient_2_of_capacity_ratio_curve": -0.0570088,
            "coefficient_2_of_full_load_ratio_curve": 0.6852,
            "coefficient_2_of_power_ratio_curve": -1.204987,
            "coefficient_3_of_capacity_ratio_curve": -0.00185486,
            "coefficient_3_of_full_load_ratio_curve": 0.2818,
            "coefficient_3_of_power_ratio_curve": 0.2634623,
            "condenser_inlet_node_name": "Central Chiller Condenser Inlet Node",
            "condenser_outlet_node_name": "Central Chiller Condenser Outlet Node",
            "condenser_type": "WaterCooled",
            "design_chilled_water_flow_rate": "Autosize",
            "design_chilled_water_outlet_temperature": 6.667,
            "design_condenser_fluid_flow_rate": "Autosize",
            "design_condenser_inlet_temperature": 29.44,
            "maximum_part_load_ratio": 1.0,
            "minimum_part_load_ratio": 0.0,
            "nominal_capacity": "Autosize",
            "nominal_cop": 3.2,
            "optimum_part_load_ratio": 0.65,
            "temperature_rise_coefficient": 2.682759
        }
    },
    "Coil:Cooling:Water": {
        "Simple Cooling Coil": {
            "air_inlet_node_name": "Cooling Coil Air Inlet Node",
            "air_outlet_node_name": "Air Loop Outlet Node 1",
            "availability_schedule_name": "CoolingAvailSched",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "Cooling Coil Water Inlet Node",
            "water_outlet_node_name": "Cooling Coil Water Outlet Node"
        }
    },
    "Coil:Heating:Water": {
        "Reheat Coil Zone 1": {
            "air_inlet_node_name": "Zone 1 Reheat Air Inlet Node",
            "air_outlet_node_name": "P1T Inlet Node",
            "availability_schedule_name": "HeatingAvailSched",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Zone 1 Reheat Water Inlet Node",
            "water_outlet_node_name": "Zone 1 Reheat Water Outlet Node"
        },
        "Reheat Coil Zone 2": {
            "air_inlet_node_name": "Zone 2 Reheat Air Inlet Node",
            "air_outlet_node_name": "P2T Inlet Node",
            "availability_schedule_name": "HeatingAvailSched",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Zone 2 Reheat Water Inlet Node",
            "water_outlet_node_name": "Zone 2 Reheat Water Outlet Node"
        },
        "Reheat Coil Zone 3": {
            "air_inlet_node_name": "Zone 3 Reheat Air Inlet Node",
            "air_outlet_node_name": "P3T Inlet Node",
            "availability_schedule_name": "HeatingAvailSched",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Zone 3 Reheat Water Inlet Node",
            "water_outlet_node_name": "Zone 3 Reheat Water Outlet Node"
        },
        "Reheat Coil Zone 4": {
            "air_inlet_node_name": "Zone 4 Reheat Air Inlet Node",
            "air_outlet_node_name": "P4T Inlet Node",
            "availability_schedule_name": "HeatingAvailSched",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Zone 4 Reheat Water Inlet Node",
            "water_outlet_node_name": "Zone 4 Reheat Water Outlet Node"
        },
        "Reheat Coil Zone 5": {
            "air_inlet_node_name": "Zone 5 Reheat Air Inlet Node",
            "air_outlet_node_name": "C1T Inlet Node",
            "availability_schedule_name": "HeatingAvailSched",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Zone 5 Reheat Water Inlet Node",
            "water_outlet_node_name": "Zone 5 Reheat Water Outlet Node"
        },
        "Reheat Coil Zone 6": {
            "air_inlet_node_name": "Zone 6 Reheat Air Inlet Node",
            "air_outlet_node_name": "P1F Inlet Node",
            "availability_schedule_name": "HeatingAvailSched",
            "maximum_water_flow_rate": 0.0050000004,
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": 4000,
            "water_inlet_node_name": "Zone 6 Reheat Water Inlet Node",
            "water_outlet_node_name": "Zone 6 Reheat Water Outlet Node"
        },
        "Reheat Coil Zone 7": {
            "air_inlet_node_name": "Zone 7 Reheat Air Inlet Node",
            "air_outlet_node_name": "P2F Inlet Node",
            "availability_schedule_name": "HeatingAvailSched",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Zone 7 Reheat Water Inlet Node",
            "water_outlet_node_name": "Zone 7 Reheat Water Outlet Node"
        },
        "Reheat Coil Zone 8": {
            "air_inlet_node_name": "Zone 8 Reheat Air Inlet Node",
            "air_outlet_node_name": "P3F Inlet Node",
            "availability_schedule_name": "HeatingAvailSched",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Zone 8 Reheat Water Inlet Node",
            "water_outlet_node_name": "Zone 8 Reheat Water Outlet Node"
        },
        "Reheat Coil Zone 9": {
            "air_inlet_node_name": "Zone 9 Reheat Air Inlet Node",
            "air_outlet_node_name": "P4F Inlet Node",
            "availability_schedule_name": "HeatingAvailSched",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Zone 9 Reheat Water Inlet Node",
            "water_outlet_node_name": "Zone 9 Reheat Water Outlet Node"
        },
        "Reheat Coil Zone 10": {
            "air_inlet_node_name": "Zone 10 Reheat Air Inlet Node",
            "air_outlet_node_name": "C1F Inlet Node",
            "availability_schedule_name": "HeatingAvailSched",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Zone 10 Reheat Water Inlet Node",
            "water_outlet_node_name": "Zone 10 Reheat Water Outlet Node"
        },
        "Reheat Coil Zone 11": {
            "air_inlet_node_name": "Zone 11 Reheat Air Inlet Node",
            "air_outlet_node_name": "P1I Inlet Node",
            "availability_schedule_name": "HeatingAvailSched",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Zone 11 Reheat Water Inlet Node",
            "water_outlet_node_name": "Zone 11 Reheat Water Outlet Node"
        },
        "Reheat Coil Zone 12": {
            "air_inlet_node_name": "Zone 12 Reheat Air Inlet Node",
            "air_outlet_node_name": "P2I Inlet Node",
            "availability_schedule_name": "HeatingAvailSched",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Zone 12 Reheat Water Inlet Node",
            "water_outlet_node_name": "Zone 12 Reheat Water Outlet Node"
        },
        "Reheat Coil Zone 13": {
            "air_inlet_node_name": "Zone 13 Reheat Air Inlet Node",
            "air_outlet_node_name": "P3I Inlet Node",
            "availability_schedule_name": "HeatingAvailSched",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Zone 13 Reheat Water Inlet Node",
            "water_outlet_node_name": "Zone 13 Reheat Water Outlet Node"
        },
        "Reheat Coil Zone 14": {
            "air_inlet_node_name": "Zone 14 Reheat Air Inlet Node",
            "air_outlet_node_name": "P4I Inlet Node",
            "availability_schedule_name": "HeatingAvailSched",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Zone 14 Reheat Water Inlet Node",
            "water_outlet_node_name": "Zone 14 Reheat Water Outlet Node"
        },
        "Reheat Coil Zone 15": {
            "air_inlet_node_name": "Zone 15 Reheat Air Inlet Node",
            "air_outlet_node_name": "C1I Inlet Node",
            "availability_schedule_name": "HeatingAvailSched",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Zone 15 Reheat Water Inlet Node",
            "water_outlet_node_name": "Zone 15 Reheat Water Outlet Node"
        }
    },
    "CondenserEquipmentList": {
        "All Towers": {
            "equipment": [
                {
                    "equipment_name": "Big Tower",
                    "equipment_object_type": "CoolingTower:SingleSpeed"
                }
            ]
        }
    },
    "CondenserEquipmentOperationSchemes": {
        "Tower Loop Operation": {
            "control_scheme_1_name": "Year Round Tower Operation",
            "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
            "control_scheme_1_schedule_name": "ALWAYSON"
        }
    },
    "CondenserLoop": {
        "Chilled Water Condenser Loop": {
            "condenser_demand_side_branch_list_name": "Condenser Demand Side Branches",
            "condenser_demand_side_connector_list_name": "Condenser Demand Side Connectors",
            "condenser_equipment_operation_scheme_name": "Tower Loop Operation",
            "condenser_loop_temperature_setpoint_node_name": "Condenser Supply Outlet Node",
            "condenser_loop_volume": "Autocalculate",
            "condenser_side_branch_list_name": "Condenser Supply Side Branches",
            "condenser_side_connector_list_name": "Condenser Supply Side Connectors",
            "condenser_side_inlet_node_name": "Condenser Supply Inlet Node",
            "condenser_side_outlet_node_name": "Condenser Supply Outlet Node",
            "demand_side_inlet_node_name": "Condenser Demand Inlet Node",
            "demand_side_outlet_node_name": "Condenser Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "SequentialLoad",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 80,
            "minimum_loop_flow_rate": 0,
            "minimum_loop_temperature": 5
        }
    },
    "Connector:Mixer": {
        "CW Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Cooling Coil Branch"
                },
                {
                    "inlet_branch_name": "Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "Cooling Demand Outlet"
        },
        "CW Loop Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Chiller Branch"
                },
                {
                    "inlet_branch_name": "Supply Bypass Branch"
                }
            ],
            "outlet_branch_name": "Cooling Supply Outlet"
        },
        "Condenser Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Chiller Condenser Branch"
                },
                {
                    "inlet_branch_name": "Condenser Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "Condenser Demand Outlet Branch"
        },
        "Condenser Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Condenser Supply Tower Branch"
                },
                {
                    "inlet_branch_name": "Condenser Supply Bypass Branch"
                }
            ],
            "outlet_branch_name": "Condenser Supply Outlet Branch"
        },
        "Heating Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Boiler Branch"
                },
                {
                    "inlet_branch_name": "Heating Supply Bypass Branch"
                }
            ],
            "outlet_branch_name": "Heating Supply Outlet Branch"
        },
        "Reheat Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Zone 1 Reheat Branch"
                },
                {
                    "inlet_branch_name": "Zone 2 Reheat Branch"
                },
                {
                    "inlet_branch_name": "Zone 3 Reheat Branch"
                },
                {
                    "inlet_branch_name": "Zone 4 Reheat Branch"
                },
                {
                    "inlet_branch_name": "Zone 5 Reheat Branch"
                },
                {
                    "inlet_branch_name": "Zone 6 Reheat Branch"
                },
                {
                    "inlet_branch_name": "Zone 7 Reheat Branch"
                },
                {
                    "inlet_branch_name": "Zone 8 Reheat Branch"
                },
                {
                    "inlet_branch_name": "Zone 9 Reheat Branch"
                },
                {
                    "inlet_branch_name": "Zone 10 Reheat Branch"
                },
                {
                    "inlet_branch_name": "Zone 11 Reheat Branch"
                },
                {
                    "inlet_branch_name": "Zone 12 Reheat Branch"
                },
                {
                    "inlet_branch_name": "Zone 13 Reheat Branch"
                },
                {
                    "inlet_branch_name": "Zone 14 Reheat Branch"
                },
                {
                    "inlet_branch_name": "Zone 15 Reheat Branch"
                },
                {
                    "inlet_branch_name": "Reheat Bypass Branch"
                }
            ],
            "outlet_branch_name": "Reheat Outlet Branch"
        }
    },
    "Connector:Splitter": {
        "CW Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Demand Bypass Branch"
                },
                {
                    "outlet_branch_name": "Cooling Coil Branch"
                }
            ],
            "inlet_branch_name": "Cooling Demand Inlet"
        },
        "CW Loop Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Chiller Branch"
                },
                {
                    "outlet_branch_name": "Supply Bypass Branch"
                }
            ],
            "inlet_branch_name": "CW Pump Branch"
        },
        "Condenser Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Chiller Condenser Branch"
                },
                {
                    "outlet_branch_name": "Condenser Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "Condenser Demand Inlet Branch"
        },
        "Condenser Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Condenser Supply Tower Branch"
                },
                {
                    "outlet_branch_name": "Condenser Supply Bypass Branch"
                }
            ],
            "inlet_branch_name": "Condenser Supply Inlet Branch"
        },
        "Heating Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Boiler Branch"
                },
                {
                    "outlet_branch_name": "Heating Supply Bypass Branch"
                }
            ],
            "inlet_branch_name": "Heating Supply Inlet Branch"
        },
        "Reheat Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Zone 1 Reheat Branch"
                },
                {
                    "outlet_branch_name": "Zone 2 Reheat Branch"
                },
                {
                    "outlet_branch_name": "Zone 3 Reheat Branch"
                },
                {
                    "outlet_branch_name": "Zone 4 Reheat Branch"
                },
                {
                    "outlet_branch_name": "Zone 5 Reheat Branch"
                },
                {
                    "outlet_branch_name": "Zone 6 Reheat Branch"
                },
                {
                    "outlet_branch_name": "Zone 7 Reheat Branch"
                },
                {
                    "outlet_branch_name": "Zone 8 Reheat Branch"
                },
                {
                    "outlet_branch_name": "Zone 9 Reheat Branch"
                },
                {
                    "outlet_branch_name": "Zone 10 Reheat Branch"
                },
                {
                    "outlet_branch_name": "Zone 11 Reheat Branch"
                },
                {
                    "outlet_branch_name": "Zone 12 Reheat Branch"
                },
                {
                    "outlet_branch_name": "Zone 13 Reheat Branch"
                },
                {
                    "outlet_branch_name": "Zone 14 Reheat Branch"
                },
                {
                    "outlet_branch_name": "Zone 15 Reheat Branch"
                },
                {
                    "outlet_branch_name": "Reheat Bypass Branch"
                }
            ],
            "inlet_branch_name": "Reheat Inlet Branch"
        }
    },
    "ConnectorList": {
        "Condenser Demand Side Connectors": {
            "connector_1_name": "Condenser Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Condenser Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Condenser Supply Side Connectors": {
            "connector_1_name": "Condenser Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Condenser Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Cooling Demand Side Connectors": {
            "connector_1_name": "CW Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "CW Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Cooling Supply Side Connectors": {
            "connector_1_name": "CW Loop Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "CW Loop Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Heating Demand Side Connectors": {
            "connector_1_name": "Reheat Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Reheat Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Heating Supply Side Connectors": {
            "connector_1_name": "Heating Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Heating Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        }
    },
    "Construction": {
        "CEILING-1": {
            "layer_2": "CC24",
            "outside_layer": "CP01"
        },
        "COMPOSITE": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "CLEAR 6MM"
        },
        "FLOOR-1": {
            "layer_2": "CP01",
            "outside_layer": "CC24"
        },
        "INTWALL-1": {
            "layer_2": "AL21",
            "layer_3": "GP02",
            "outside_layer": "GP02"
        },
        "Medium Furniture": {
            "outside_layer": "MediumFurniture"
        },
        "ROOF-1": {
            "layer_2": "CC24",
            "layer_3": "IN-R",
            "layer_4": "AL33",
            "layer_5": "AC02",
            "outside_layer": "BR01"
        },
        "SLAB-1": {
            "layer_2": "CC15",
            "outside_layer": "SOIL"
        },
        "WALL-1": {
            "layer_2": "IN-W",
            "layer_3": "AL21",
            "layer_4": "GP02",
            "outside_layer": "ST01"
        }
    },
    "Controller:OutdoorAir": {
        "OA Controller 1": {
            "actuator_node_name": "Outside Air Inlet Node 1",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 19.0,
            "economizer_minimum_limit_dry_bulb_temperature": 4.0,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "Mixed Air Node 1",
            "relief_air_outlet_node_name": "Relief Air Outlet Node 1",
            "return_air_node_name": "Air Loop Inlet Node 1"
        }
    },
    "Controller:WaterCoil": {
        "Main Cooling Coil Controller": {
            "action": "Reverse",
            "actuator_node_name": "Cooling Coil Water Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "Air Loop Outlet Node 1"
        }
    },
    "CoolingTower:SingleSpeed": {
        "Big Tower": {
            "design_air_flow_rate": "Autosize",
            "design_fan_power": "Autosize",
            "design_u_factor_times_area_value": "Autosize",
            "design_water_flow_rate": "Autosize",
            "free_convection_regime_air_flow_rate": 0,
            "free_convection_regime_u_factor_times_area_value": 0,
            "water_inlet_node_name": "Condenser Tower Inlet Node",
            "water_outlet_node_name": "Condenser Tower Outlet Node"
        }
    },
    "Curve:Quadratic": {
        "BoilerEfficiency": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        }
    },
    "DesignSpecification:OutdoorAir": {
        "SZ DSOA COR-I": {
            "outdoor_air_flow_per_person": 0.00944,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA PER-1T": {
            "outdoor_air_flow_per_person": 0.00944,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA PER-4F": {
            "outdoor_air_flow_per_person": 0.00944,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        }
    },
    "ElectricEquipment": {
        "COR-F ElecEq 1": {
            "design_level": 6300.0,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "EQP-SCHED",
            "zone_or_zonelist_name": "COR-F"
        },
        "COR-I ElecEq 1": {
            "design_level": 6300.0,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "EQP-SCHED",
            "zone_or_zonelist_name": "COR-I"
        },
        "COR-T ElecEq 1": {
            "design_level": 6300.0,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "EQP-SCHED",
            "zone_or_zonelist_name": "COR-T"
        },
        "PER-1F ElecEq 1": {
            "design_level": 1518.75,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "EQP-SCHED",
            "zone_or_zonelist_name": "PER-1F"
        },
        "PER-1I ElecEq 1": {
            "design_level": 1518.75,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "EQP-SCHED",
            "zone_or_zonelist_name": "PER-1I"
        },
        "PER-1T ElecEq 1": {
            "design_level": 1518.75,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0,
            "schedule_name": "EQP-SCHED",
            "zone_or_zonelist_name": "PER-1T"
        },
        "PER-2F ElecEq 1": {
            "design_level": 956.25,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "EQP-SCHED",
            "zone_or_zonelist_name": "PER-2F"
        },
        "PER-2I ElecEq 1": {
            "design_level": 956.25,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "EQP-SCHED",
            "zone_or_zonelist_name": "PER-2I"
        },
        "PER-2T ElecEq 1": {
            "design_level": 956.25,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "EQP-SCHED",
            "zone_or_zonelist_name": "PER-2T"
        },
        "PER-3F ElecEq 1": {
            "design_level": 1518.75,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "EQP-SCHED",
            "zone_or_zonelist_name": "PER-3F"
        },
        "PER-3I ElecEq 1": {
            "design_level": 1518.75,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "EQP-SCHED",
            "zone_or_zonelist_name": "PER-3I"
        },
        "PER-3T ElecEq 1": {
            "design_level": 1518.75,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "EQP-SCHED",
            "zone_or_zonelist_name": "PER-3T"
        },
        "PER-4F ElecEq 1": {
            "design_level": 956.25,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "EQP-SCHED",
            "zone_or_zonelist_name": "PER-4F"
        },
        "PER-4I ElecEq 1": {
            "design_level": 956.25,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "EQP-SCHED",
            "zone_or_zonelist_name": "PER-4I"
        },
        "PER-4T ElecEq 1": {
            "design_level": 956.25,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "EQP-SCHED",
            "zone_or_zonelist_name": "PER-4T"
        }
    },
    "Fan:VariableVolume": {
        "Supply Fan 1": {
            "air_inlet_node_name": "Mixed Air Node 1",
            "air_outlet_node_name": "Cooling Coil Air Inlet Node",
            "availability_schedule_name": "AirSysAvailSched",
            "fan_power_coefficient_1": 0.35071223,
            "fan_power_coefficient_2": 0.30850535,
            "fan_power_coefficient_3": -0.54137364,
            "fan_power_coefficient_4": 0.87198823,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_flow_fraction": 0.25,
            "fan_power_minimum_flow_rate_input_method": "Fraction",
            "fan_total_efficiency": 0.7,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 1000
        }
    },
    "FenestrationSurface:Detailed": {
        "W1-P1F": {
            "building_surface_name": "EW1-P1F",
            "construction_name": "COMPOSITE",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 45.72,
            "vertex_1_y_coordinate": 30.48,
            "vertex_1_z_coordinate": 2.134,
            "vertex_2_x_coordinate": 45.72,
            "vertex_2_y_coordinate": 30.48,
            "vertex_2_z_coordinate": 0.61,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 30.48,
            "vertex_3_z_coordinate": 0.61,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 30.48,
            "vertex_4_z_coordinate": 2.134,
            "view_factor_to_ground": 0.5
        },
        "W1-P1I": {
            "building_surface_name": "EW1-P1I",
            "construction_name": "COMPOSITE",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 45.72,
            "vertex_1_y_coordinate": 30.48,
            "vertex_1_z_coordinate": 2.134,
            "vertex_2_x_coordinate": 45.72,
            "vertex_2_y_coordinate": 30.48,
            "vertex_2_z_coordinate": 0.61,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 30.48,
            "vertex_3_z_coordinate": 0.61,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 30.48,
            "vertex_4_z_coordinate": 2.134,
            "view_factor_to_ground": 0.5
        },
        "W1-P1T": {
            "building_surface_name": "EW1-P1T",
            "construction_name": "COMPOSITE",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 45.72,
            "vertex_1_y_coordinate": 30.48,
            "vertex_1_z_coordinate": 2.134,
            "vertex_2_x_coordinate": 45.72,
            "vertex_2_y_coordinate": 30.48,
            "vertex_2_z_coordinate": 0.61,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 30.48,
            "vertex_3_z_coordinate": 0.61,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 30.48,
            "vertex_4_z_coordinate": 2.134,
            "view_factor_to_ground": 0.5
        },
        "W1-P2F": {
            "building_surface_name": "EW1-P2F",
            "construction_name": "COMPOSITE",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 45.72,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.134,
            "vertex_2_x_coordinate": 45.72,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.61,
            "vertex_3_x_coordinate": 45.72,
            "vertex_3_y_coordinate": 30.48,
            "vertex_3_z_coordinate": 0.61,
            "vertex_4_x_coordinate": 45.72,
            "vertex_4_y_coordinate": 30.48,
            "vertex_4_z_coordinate": 2.134,
            "view_factor_to_ground": 0.5
        },
        "W1-P2I": {
            "building_surface_name": "EW1-P2I",
            "construction_name": "COMPOSITE",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 45.72,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.134,
            "vertex_2_x_coordinate": 45.72,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.61,
            "vertex_3_x_coordinate": 45.72,
            "vertex_3_y_coordinate": 30.48,
            "vertex_3_z_coordinate": 0.61,
            "vertex_4_x_coordinate": 45.72,
            "vertex_4_y_coordinate": 30.48,
            "vertex_4_z_coordinate": 2.134,
            "view_factor_to_ground": 0.5
        },
        "W1-P2T": {
            "building_surface_name": "EW1-P2T",
            "construction_name": "COMPOSITE",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 45.72,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.134,
            "vertex_2_x_coordinate": 45.72,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.61,
            "vertex_3_x_coordinate": 45.72,
            "vertex_3_y_coordinate": 30.48,
            "vertex_3_z_coordinate": 0.61,
            "vertex_4_x_coordinate": 45.72,
            "vertex_4_y_coordinate": 30.48,
            "vertex_4_z_coordinate": 2.134,
            "view_factor_to_ground": 0.5
        },
        "W1-P3F": {
            "building_surface_name": "EW1-P3F",
            "construction_name": "COMPOSITE",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.134,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.61,
            "vertex_3_x_coordinate": 45.72,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.61,
            "vertex_4_x_coordinate": 45.72,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.134,
            "view_factor_to_ground": 0.5
        },
        "W1-P3I": {
            "building_surface_name": "EW1-P3I",
            "construction_name": "COMPOSITE",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.134,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.61,
            "vertex_3_x_coordinate": 45.72,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.61,
            "vertex_4_x_coordinate": 45.72,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.134,
            "view_factor_to_ground": 0.5
        },
        "W1-P3T": {
            "building_surface_name": "EW1-P3T",
            "construction_name": "COMPOSITE",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.134,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.61,
            "vertex_3_x_coordinate": 45.72,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.61,
            "vertex_4_x_coordinate": 45.72,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.134,
            "view_factor_to_ground": 0.5
        },
        "W1-P4F": {
            "building_surface_name": "EW1-P4F",
            "construction_name": "COMPOSITE",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 30.48,
            "vertex_1_z_coordinate": 2.134,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 30.48,
            "vertex_2_z_coordinate": 0.61,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.61,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.134,
            "view_factor_to_ground": 0.5
        },
        "W1-P4I": {
            "building_surface_name": "EW1-P4I",
            "construction_name": "COMPOSITE",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 30.48,
            "vertex_1_z_coordinate": 2.134,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 30.48,
            "vertex_2_z_coordinate": 0.61,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.61,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.134,
            "view_factor_to_ground": 0.5
        },
        "W1-P4T": {
            "building_surface_name": "EW1-P4T",
            "construction_name": "COMPOSITE",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 30.48,
            "vertex_1_z_coordinate": 2.134,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 30.48,
            "vertex_2_z_coordinate": 0.61,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.61,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.134,
            "view_factor_to_ground": 0.5
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction"
        }
    },
    "InternalMass": {
        "Internal-C1F": {
            "construction_name": "Medium Furniture",
            "surface_area": 390.0,
            "zone_or_zonelist_name": "COR-F"
        },
        "Internal-C1I": {
            "construction_name": "Medium Furniture",
            "surface_area": 390,
            "zone_or_zonelist_name": "COR-I"
        },
        "Internal-C1T": {
            "construction_name": "Medium Furniture",
            "surface_area": 390.0,
            "zone_or_zonelist_name": "COR-T"
        },
        "Internal-P1F": {
            "construction_name": "Medium Furniture",
            "surface_area": 94.0,
            "zone_or_zonelist_name": "PER-1F"
        },
        "Internal-P1I": {
            "construction_name": "Medium Furniture",
            "surface_area": 94.0,
            "zone_or_zonelist_name": "PER-1I"
        },
        "Internal-P1T": {
            "construction_name": "Medium Furniture",
            "surface_area": 94.0,
            "zone_or_zonelist_name": "PER-1T"
        },
        "Internal-P2F": {
            "construction_name": "Medium Furniture",
            "surface_area": 59.0,
            "zone_or_zonelist_name": "PER-2F"
        },
        "Internal-P2I": {
            "construction_name": "Medium Furniture",
            "surface_area": 59.0,
            "zone_or_zonelist_name": "PER-2I"
        },
        "Internal-P2T": {
            "construction_name": "Medium Furniture",
            "surface_area": 59.0,
            "zone_or_zonelist_name": "PER-2T"
        },
        "Internal-P3F": {
            "construction_name": "Medium Furniture",
            "surface_area": 94.0,
            "zone_or_zonelist_name": "PER-3F"
        },
        "Internal-P3I": {
            "construction_name": "Medium Furniture",
            "surface_area": 94.0,
            "zone_or_zonelist_name": "PER-3I"
        },
        "Internal-P3T": {
            "construction_name": "Medium Furniture",
            "surface_area": 94.0,
            "zone_or_zonelist_name": "PER-3T"
        },
        "Internal-P4F": {
            "construction_name": "Medium Furniture",
            "surface_area": 59.0,
            "zone_or_zonelist_name": "PER-4F"
        },
        "Internal-P4I": {
            "construction_name": "Medium Furniture",
            "surface_area": 59.0,
            "zone_or_zonelist_name": "PER-4I"
        },
        "Internal-P4T": {
            "construction_name": "Medium Furniture",
            "surface_area": 59.0,
            "zone_or_zonelist_name": "PER-4T"
        }
    },
    "Lights": {
        "COR-F Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.3,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "lighting_level": 10920.0,
            "return_air_fraction": 0,
            "schedule_name": "LIT-SCHED",
            "zone_or_zonelist_name": "COR-F"
        },
        "COR-I Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.3,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "lighting_level": 10920.0,
            "return_air_fraction": 0,
            "schedule_name": "LIT-SCHED",
            "zone_or_zonelist_name": "COR-I"
        },
        "COR-T Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.3,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "lighting_level": 10920.0,
            "return_air_fraction": 0,
            "schedule_name": "LIT-SCHED",
            "zone_or_zonelist_name": "COR-T"
        },
        "PER-1F Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.3,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "lighting_level": 2632.5,
            "return_air_fraction": 0,
            "schedule_name": "LIT-SCHED",
            "zone_or_zonelist_name": "PER-1F"
        },
        "PER-1I Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.3,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "lighting_level": 2632.5,
            "return_air_fraction": 0,
            "schedule_name": "LIT-SCHED",
            "zone_or_zonelist_name": "PER-1I"
        },
        "PER-1T Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.3,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "lighting_level": 2632.5,
            "return_air_fraction": 0,
            "schedule_name": "LIT-SCHED",
            "zone_or_zonelist_name": "PER-1T"
        },
        "PER-2F Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.3,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "lighting_level": 1657.5,
            "return_air_fraction": 0,
            "schedule_name": "LIT-SCHED",
            "zone_or_zonelist_name": "PER-2F"
        },
        "PER-2I Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.3,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "lighting_level": 1657.5,
            "return_air_fraction": 0,
            "schedule_name": "LIT-SCHED",
            "zone_or_zonelist_name": "PER-2I"
        },
        "PER-2T Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.3,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "lighting_level": 1657.5,
            "return_air_fraction": 0,
            "schedule_name": "LIT-SCHED",
            "zone_or_zonelist_name": "PER-2T"
        },
        "PER-3F Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.3,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "lighting_level": 2632.5,
            "return_air_fraction": 0,
            "schedule_name": "LIT-SCHED",
            "zone_or_zonelist_name": "PER-3F"
        },
        "PER-3I Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.3,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "lighting_level": 2632.5,
            "return_air_fraction": 0,
            "schedule_name": "LIT-SCHED",
            "zone_or_zonelist_name": "PER-3I"
        },
        "PER-3T Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.3,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "lighting_level": 2632.5,
            "return_air_fraction": 0,
            "schedule_name": "LIT-SCHED",
            "zone_or_zonelist_name": "PER-3T"
        },
        "PER-4F Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.3,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "lighting_level": 1657.5,
            "return_air_fraction": 0,
            "schedule_name": "LIT-SCHED",
            "zone_or_zonelist_name": "PER-4F"
        },
        "PER-4I Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.3,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "lighting_level": 1657.5,
            "return_air_fraction": 0,
            "schedule_name": "LIT-SCHED",
            "zone_or_zonelist_name": "PER-4I"
        },
        "PER-4T Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.3,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "lighting_level": 1657.5,
            "return_air_fraction": 0,
            "schedule_name": "LIT-SCHED",
            "zone_or_zonelist_name": "PER-4T"
        }
    },
    "Material": {
        "AC02": {
            "conductivity": 0.057,
            "density": 288,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1339,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.7
        },
        "BR01": {
            "conductivity": 0.162,
            "density": 1121,
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "specific_heat": 1464,
            "thermal_absorptance": 0.9,
            "thickness": 0.0094999997,
            "visible_absorptance": 0.7
        },
        "CC15": {
            "conductivity": 1.802,
            "density": 2243,
            "roughness": "MediumRough",
            "solar_absorptance": 0.65,
            "specific_heat": 837,
            "thermal_absorptance": 0.9,
            "thickness": 0.1524,
            "visible_absorptance": 0.65
        },
        "CC24": {
            "conductivity": 0.36,
            "density": 1282,
            "roughness": "MediumRough",
            "solar_absorptance": 0.65,
            "specific_heat": 837,
            "thermal_absorptance": 0.9,
            "thickness": 0.1016,
            "visible_absorptance": 0.65
        },
        "GP02": {
            "conductivity": 0.16,
            "density": 801,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.75,
            "specific_heat": 837,
            "thermal_absorptance": 0.9,
            "thickness": 0.015900001,
            "visible_absorptance": 0.75
        },
        "MediumFurniture": {
            "conductivity": 0.115,
            "density": 513,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.78,
            "specific_heat": 1381,
            "thermal_absorptance": 0.9,
            "thickness": 0.57,
            "visible_absorptance": 0.78
        },
        "SOIL": {
            "conductivity": 1.730800033,
            "density": 1842.069946289,
            "roughness": "Rough",
            "solar_absorptance": 0.65,
            "specific_heat": 1088.568091,
            "thermal_absorptance": 0.65,
            "thickness": 0.609600067,
            "visible_absorptance": 0.65
        },
        "ST01": {
            "conductivity": 1.802,
            "density": 2243,
            "roughness": "MediumRough",
            "solar_absorptance": 0.65,
            "specific_heat": 837,
            "thermal_absorptance": 0.9,
            "thickness": 0.0254,
            "visible_absorptance": 0.65
        }
    },
    "Material:AirGap": {
        "AL21": {
            "thermal_resistance": 0.157
        },
        "AL33": {
            "thermal_resistance": 0.162
        }
    },
    "Material:NoMass": {
        "CP01": {
            "roughness": "Rough",
            "solar_absorptance": 0.75,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.367,
            "visible_absorptance": 0.75
        },
        "IN-R": {
            "roughness": "Rough",
            "solar_absorptance": 0.65,
            "thermal_absorptance": 0.65,
            "thermal_resistance": 1.602,
            "visible_absorptance": 0.65
        },
        "IN-W": {
            "roughness": "Rough",
            "solar_absorptance": 0.65,
            "thermal_absorptance": 0.65,
            "thermal_resistance": 0.44,
            "visible_absorptance": 0.65
        }
    },
    "NodeList": {
        "C1FInlet": {
            "nodes": [
                {
                    "node_name": "C1F Inlet Node"
                }
            ]
        },
        "C1IInlet": {
            "nodes": [
                {
                    "node_name": "C1I Inlet Node"
                }
            ]
        },
        "C1TInlet": {
            "nodes": [
                {
                    "node_name": "C1T Inlet Node"
                }
            ]
        },
        "Chilled Water Condenser Loop Setpoint Node List": {
            "nodes": [
                {
                    "node_name": "Condenser Supply Outlet Node"
                }
            ]
        },
        "Chilled Water Loop Setpoint Node List": {
            "nodes": [
                {
                    "node_name": "CW Supply Outlet Node"
                }
            ]
        },
        "Hot Water Loop Setpoint Node List": {
            "nodes": [
                {
                    "node_name": "HW Supply Outlet Node"
                }
            ]
        },
        "Mixed OA Node 1": {
            "nodes": [
                {
                    "node_name": "Mixed Air Node 1"
                }
            ]
        },
        "OA Inlet Node 1": {
            "nodes": [
                {
                    "node_name": "Outside Air Inlet Node 1"
                }
            ]
        },
        "P1FInlet": {
            "nodes": [
                {
                    "node_name": "P1F Inlet Node"
                }
            ]
        },
        "P1IInlet": {
            "nodes": [
                {
                    "node_name": "P1I Inlet Node"
                }
            ]
        },
        "P1TInlet": {
            "nodes": [
                {
                    "node_name": "P1T Inlet Node"
                }
            ]
        },
        "P2FInlet": {
            "nodes": [
                {
                    "node_name": "P2F Inlet Node"
                }
            ]
        },
        "P2IInlet": {
            "nodes": [
                {
                    "node_name": "P2I Inlet Node"
                }
            ]
        },
        "P2TInlet": {
            "nodes": [
                {
                    "node_name": "P2T Inlet Node"
                }
            ]
        },
        "P3FInlet": {
            "nodes": [
                {
                    "node_name": "P3F Inlet Node"
                }
            ]
        },
        "P3IInlet": {
            "nodes": [
                {
                    "node_name": "P3I Inlet Node"
                }
            ]
        },
        "P3TInlet": {
            "nodes": [
                {
                    "node_name": "P3T Inlet Node"
                }
            ]
        },
        "P4FInlet": {
            "nodes": [
                {
                    "node_name": "P4F Inlet Node"
                }
            ]
        },
        "P4IInlet": {
            "nodes": [
                {
                    "node_name": "P4I Inlet Node"
                }
            ]
        },
        "P4TInlet": {
            "nodes": [
                {
                    "node_name": "P4T Inlet Node"
                }
            ]
        },
        "Supply Air Temp Node": {
            "nodes": [
                {
                    "node_name": "Air Loop Outlet Node 1"
                }
            ]
        }
    },
    "OtherEquipment": {
        "BASE-1 OthEq 1": {
            "design_level": 6766.0,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "fuel_type": "None",
            "schedule_name": "ALWAYSON",
            "zone_or_zonelist_name": "BASE-1"
        }
    },
    "OutdoorAir:Mixer": {
        "OA Mixing Box 1": {
            "mixed_air_node_name": "Mixed Air Node 1",
            "outdoor_air_stream_node_name": "Outside Air Inlet Node 1",
            "relief_air_stream_node_name": "Relief Air Outlet Node 1",
            "return_air_stream_node_name": "Air Loop Inlet Node 1"
        }
    },
    "OutdoorAir:NodeList": {
        "OutdoorAir:NodeList 1": {
            "nodes": [
                {
                    "node_or_nodelist_name": "OA Inlet Node 1"
                }
            ]
        }
    },
    "Output:Meter:MeterFileOnly": {
        "Output:Meter:MeterFileOnly 1": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 2": {
            "key_name": "Electricity:Building",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 3": {
            "key_name": "InteriorLights:Electricity",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 4": {
            "key_name": "Electricity:HVAC",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 5": {
            "key_name": "Electricity:Plant",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 6": {
            "key_name": "NaturalGas:Facility",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 7": {
            "key_name": "NaturalGas:Plant",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 8": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 9": {
            "key_name": "Electricity:Building",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 10": {
            "key_name": "InteriorLights:Electricity",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 11": {
            "key_name": "Electricity:HVAC",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 12": {
            "key_name": "Electricity:Plant",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 13": {
            "key_name": "NaturalGas:Facility",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 14": {
            "key_name": "NaturalGas:Plant",
            "reporting_frequency": "RunPeriod"
        }
    },
    "Output:Surfaces:Drawing": {
        "Output:Surfaces:Drawing 1": {
            "report_type": "DXF"
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AllSummary"
                }
            ]
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Outdoor Air Drybulb Temperature"
        },
        "Output:Variable 2": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Temperature"
        },
        "Output:Variable 3": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air System Sensible Cooling Rate"
        },
        "Output:Variable 4": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air System Sensible Heating Rate"
        },
        "Output:Variable 5": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Heating Coil Heating Rate"
        },
        "Output:Variable 6": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Cooling Coil Total Cooling Rate"
        },
        "Output:Variable 7": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Cooling Coil Sensible Cooling Rate"
        },
        "Output:Variable 8": {
            "key_value": "Mixed Air Node 1",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 9": {
            "key_value": "Mixed Air Node 1",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Humidity Ratio"
        },
        "Output:Variable 10": {
            "key_value": "Air loop outlet Node 1",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Mass Flow Rate"
        },
        "Output:Variable 11": {
            "key_value": "Air loop outlet Node 1",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 12": {
            "key_value": "Air loop outlet Node 1",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Humidity Ratio"
        },
        "Output:Variable 13": {
            "key_value": "Air Loop Outlet Node 1",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Setpoint Temperature"
        },
        "Output:Variable 14": {
            "key_value": "PER-1T",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Heat Balance Internal Convective Heat Gain Rate"
        },
        "Output:Variable 15": {
            "key_value": "PER-1T",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Heat Balance Surface Convection Rate"
        },
        "Output:Variable 16": {
            "key_value": "PER-1T",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Heat Balance Outdoor Air Transfer Rate"
        },
        "Output:Variable 17": {
            "key_value": "PER-1T",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Heat Balance System Air Transfer Rate"
        },
        "Output:Variable 18": {
            "key_value": "PER-1T",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Heat Balance Air Energy Storage Rate"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "regular"
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "HTML"
        }
    },
    "People": {
        "COR-F People 1": {
            "activity_level_schedule_name": "PER-1T-ActSchd",
            "fraction_radiant": 0.3,
            "number_of_people": 21.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC-SCHED",
            "zone_or_zonelist_name": "COR-F"
        },
        "COR-I People 1": {
            "activity_level_schedule_name": "PER-1T-ActSchd",
            "fraction_radiant": 0.3,
            "number_of_people": 21.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC-SCHED",
            "zone_or_zonelist_name": "COR-I"
        },
        "COR-T People 1": {
            "activity_level_schedule_name": "PER-1T-ActSchd",
            "fraction_radiant": 0.3,
            "number_of_people": 21.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC-SCHED",
            "zone_or_zonelist_name": "COR-T"
        },
        "PER-1F People 1": {
            "activity_level_schedule_name": "PER-1T-ActSchd",
            "fraction_radiant": 0.3,
            "number_of_people": 5.2,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC-SCHED",
            "zone_or_zonelist_name": "PER-1F"
        },
        "PER-1I People 1": {
            "activity_level_schedule_name": "PER-1T-ActSchd",
            "fraction_radiant": 0.3,
            "number_of_people": 5.2,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC-SCHED",
            "zone_or_zonelist_name": "PER-1I"
        },
        "PER-1T People 1": {
            "activity_level_schedule_name": "PER-1T-ActSchd",
            "fraction_radiant": 0.3,
            "number_of_people": 5.2,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC-SCHED",
            "zone_or_zonelist_name": "PER-1T"
        },
        "PER-2F People 1": {
            "activity_level_schedule_name": "PER-1T-ActSchd",
            "fraction_radiant": 0,
            "number_of_people": 3.3,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC-SCHED",
            "zone_or_zonelist_name": "PER-2F"
        },
        "PER-2I People 1": {
            "activity_level_schedule_name": "PER-1T-ActSchd",
            "fraction_radiant": 0.3,
            "number_of_people": 3.3,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC-SCHED",
            "zone_or_zonelist_name": "PER-2I"
        },
        "PER-2T People 1": {
            "activity_level_schedule_name": "PER-1T-ActSchd",
            "fraction_radiant": 0.3,
            "number_of_people": 3.3,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC-SCHED",
            "zone_or_zonelist_name": "PER-2T"
        },
        "PER-3F People 1": {
            "activity_level_schedule_name": "PER-1T-ActSchd",
            "fraction_radiant": 0.3,
            "number_of_people": 5.2,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC-SCHED",
            "zone_or_zonelist_name": "PER-3F"
        },
        "PER-3I People 1": {
            "activity_level_schedule_name": "PER-1T-ActSchd",
            "fraction_radiant": 0.3,
            "number_of_people": 5.2,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC-SCHED",
            "zone_or_zonelist_name": "PER-3I"
        },
        "PER-3T People 1": {
            "activity_level_schedule_name": "PER-1T-ActSchd",
            "fraction_radiant": 0.3,
            "number_of_people": 5.2,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC-SCHED",
            "zone_or_zonelist_name": "PER-3T"
        },
        "PER-4F People 1": {
            "activity_level_schedule_name": "PER-1T-ActSchd",
            "fraction_radiant": 0.3,
            "number_of_people": 3.3,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC-SCHED",
            "zone_or_zonelist_name": "PER-4F"
        },
        "PER-4I People 1": {
            "activity_level_schedule_name": "PER-1T-ActSchd",
            "fraction_radiant": 0.3,
            "number_of_people": 3.3,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC-SCHED",
            "zone_or_zonelist_name": "PER-4I"
        },
        "PER-4T People 1": {
            "activity_level_schedule_name": "PER-1T-ActSchd",
            "fraction_radiant": 0.3,
            "number_of_people": 3.3,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC-SCHED",
            "zone_or_zonelist_name": "PER-4T"
        }
    },
    "Pipe:Adiabatic": {
        "Condenser Demand Inlet Pipe": {
            "inlet_node_name": "Condenser Demand Inlet Node",
            "outlet_node_name": "Condenser Demand Inpipe Outlet Node"
        },
        "Condenser Demand Outlet Pipe": {
            "inlet_node_name": "Condenser Demand Exit Pipe Inlet Node",
            "outlet_node_name": "Condenser Demand Outlet Node"
        },
        "Condenser Demand Side Bypass": {
            "inlet_node_name": "Cond Demand Bypass Inlet Node",
            "outlet_node_name": "Cond Demand Bypass Outlet Node"
        },
        "Condenser Supply Outlet": {
            "inlet_node_name": "Condenser Supply Exit Pipe Inlet Node",
            "outlet_node_name": "Condenser Supply Outlet Node"
        },
        "Condenser Supply Side Bypass": {
            "inlet_node_name": "Cond Supply Bypass Inlet Node",
            "outlet_node_name": "Cond Supply Bypass Outlet Node"
        },
        "Demand Side Bypass": {
            "inlet_node_name": "CW Demand Bypass Inlet Node",
            "outlet_node_name": "CW Demand Bypass Outlet Node"
        },
        "Demand Side Inlet Pipe": {
            "inlet_node_name": "CW Demand Inlet Node",
            "outlet_node_name": "CW Demand Entrance Pipe Outlet Node"
        },
        "Demand Side Outlet Pipe": {
            "inlet_node_name": "CW Demand Exit Pipe Inlet Node",
            "outlet_node_name": "CW Demand Outlet Node"
        },
        "Heating Supply Outlet": {
            "inlet_node_name": "Heating Supply Exit Pipe Inlet Node",
            "outlet_node_name": "HW Supply Outlet Node"
        },
        "Heating Supply Side Bypass": {
            "inlet_node_name": "Heating Supply Bypass Inlet Node",
            "outlet_node_name": "Heating Supply Bypass Outlet Node"
        },
        "Reheat Bypass": {
            "inlet_node_name": "Reheat Bypass Inlet Node",
            "outlet_node_name": "Reheat Bypass Outlet Node"
        },
        "Reheat Inlet Pipe": {
            "inlet_node_name": "HW Demand Inlet Node",
            "outlet_node_name": "HW Demand Entrance Pipe Outlet Node"
        },
        "Reheat Outlet Pipe": {
            "inlet_node_name": "HW Demand Exit Pipe Inlet Node",
            "outlet_node_name": "HW Demand Outlet Node"
        },
        "Supply Side Bypass": {
            "inlet_node_name": "CW Supply Bypass Inlet Node",
            "outlet_node_name": "CW Supply Bypass Outlet Node"
        },
        "Supply Side Outlet Pipe": {
            "inlet_node_name": "Supply Side Exit Pipe Inlet Node",
            "outlet_node_name": "CW Supply Outlet Node"
        }
    },
    "PlantEquipmentList": {
        "All Chillers": {
            "equipment": [
                {
                    "equipment_name": "Chiller 1",
                    "equipment_object_type": "Chiller:Electric"
                }
            ]
        },
        "heating plant": {
            "equipment": [
                {
                    "equipment_name": "Central Boiler",
                    "equipment_object_type": "Boiler:HotWater"
                }
            ]
        }
    },
    "PlantEquipmentOperation:CoolingLoad": {
        "Chiller operation": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 4000000,
            "range_1_equipment_list_name": "All Chillers"
        },
        "Year Round Tower Operation": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 90000000,
            "range_1_equipment_list_name": "All Towers"
        }
    },
    "PlantEquipmentOperation:HeatingLoad": {
        "Boiler operation": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 10000000,
            "range_1_equipment_list_name": "heating plant"
        }
    },
    "PlantEquipmentOperationSchemes": {
        "CW Loop Operation": {
            "control_scheme_1_name": "Chiller operation",
            "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
            "control_scheme_1_schedule_name": "ALWAYSON"
        },
        "Hot Loop Operation": {
            "control_scheme_1_name": "Boiler operation",
            "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
            "control_scheme_1_schedule_name": "ALWAYSON"
        }
    },
    "PlantLoop": {
        "Chilled Water Loop": {
            "demand_side_branch_list_name": "Cooling Demand Side Branches",
            "demand_side_connector_list_name": "Cooling Demand Side Connectors",
            "demand_side_inlet_node_name": "CW Demand Inlet Node",
            "demand_side_outlet_node_name": "CW Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "SequentialLoad",
            "loop_temperature_setpoint_node_name": "CW Supply Outlet Node",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 98,
            "minimum_loop_flow_rate": 0,
            "minimum_loop_temperature": 5,
            "plant_equipment_operation_scheme_name": "CW Loop Operation",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "Cooling Supply Side Branches",
            "plant_side_connector_list_name": "Cooling Supply Side Connectors",
            "plant_side_inlet_node_name": "CW Supply Inlet Node",
            "plant_side_outlet_node_name": "CW Supply Outlet Node"
        },
        "Hot Water Loop": {
            "demand_side_branch_list_name": "Heating Demand Side Branches",
            "demand_side_connector_list_name": "Heating Demand Side Connectors",
            "demand_side_inlet_node_name": "HW Demand Inlet Node",
            "demand_side_outlet_node_name": "HW Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "SequentialLoad",
            "loop_temperature_setpoint_node_name": "HW Supply Outlet Node",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 100,
            "minimum_loop_flow_rate": 0,
            "minimum_loop_temperature": 10,
            "plant_equipment_operation_scheme_name": "Hot Loop Operation",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "Heating Supply Side Branches",
            "plant_side_connector_list_name": "Heating Supply Side Connectors",
            "plant_side_inlet_node_name": "HW Supply Inlet Node",
            "plant_side_outlet_node_name": "HW Supply Outlet Node"
        }
    },
    "Pump:VariableSpeed": {
        "CW Circ Pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "coefficient_3_of_the_part_load_performance_curve": 0,
            "coefficient_4_of_the_part_load_performance_curve": 0,
            "design_maximum_flow_rate": "Autosize",
            "design_minimum_flow_rate": 0,
            "design_power_consumption": "Autosize",
            "design_pump_head": 179352,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "CW Supply Inlet Node",
            "motor_efficiency": 0.9,
            "outlet_node_name": "CW Pump Outlet Node",
            "pump_control_type": "Intermittent",
            "pump_flow_rate_schedule_name": "CoolingAvailSched"
        },
        "Cond Circ Pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "coefficient_3_of_the_part_load_performance_curve": 0,
            "coefficient_4_of_the_part_load_performance_curve": 0,
            "design_maximum_flow_rate": "Autosize",
            "design_minimum_flow_rate": 0,
            "design_power_consumption": "Autosize",
            "design_pump_head": 179352,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "Condenser Supply Inlet Node",
            "motor_efficiency": 0.9,
            "outlet_node_name": "Condenser Pump Outlet Node",
            "pump_control_type": "Intermittent",
            "pump_flow_rate_schedule_name": "CoolingAvailSched"
        },
        "HW Circ Pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "coefficient_3_of_the_part_load_performance_curve": 0,
            "coefficient_4_of_the_part_load_performance_curve": 0,
            "design_maximum_flow_rate": "Autosize",
            "design_minimum_flow_rate": 0,
            "design_power_consumption": "Autosize",
            "design_pump_head": 179352,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "HW Supply Inlet Node",
            "motor_efficiency": 0.9,
            "outlet_node_name": "HW Pump Outlet Node",
            "pump_control_type": "Intermittent"
        }
    },
    "RunPeriod": {
        "Jan": {
            "apply_weekend_holiday_rule": "Yes",
            "begin_day_of_month": 14,
            "begin_month": 1,
            "day_of_week_for_start_day": "Tuesday",
            "end_day_of_month": 14,
            "end_month": 1,
            "use_weather_file_daylight_saving_period": "Yes",
            "use_weather_file_holidays_and_special_days": "Yes",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        },
        "Jul": {
            "apply_weekend_holiday_rule": "Yes",
            "begin_day_of_month": 7,
            "begin_month": 7,
            "day_of_week_for_start_day": "Tuesday",
            "end_day_of_month": 7,
            "end_month": 7,
            "use_weather_file_daylight_saving_period": "Yes",
            "use_weather_file_holidays_and_special_days": "Yes",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "Schedule:Compact": {
        "AIRSYSAVAILSCHED": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay WinterDesignDay CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Weekends Holidays"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "ANYNUMBER"
        },
        "ALWAYSON": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "ANYNUMBER"
        },
        "CONDENSER TEMP SCHEDULE": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.5
                }
            ],
            "schedule_type_limits_name": "ANYNUMBER"
        },
        "COOL1": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 32.2
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 23.9
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 32.2
                },
                {
                    "field": "For: Weekends Holidays"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 32.2
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 23.9
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 32.2
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 23.9
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 32.2
                }
            ],
            "schedule_type_limits_name": "ANYNUMBER"
        },
        "COOLINGAVAILSCHED": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay WinterDesignDay CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Weekends Holidays"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "ANYNUMBER"
        },
        "CW TEMP SCHEDULE": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.67
                }
            ],
            "schedule_type_limits_name": "ANYNUMBER"
        },
        "DUAL CONTROL": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "CONTROL TYPE"
        },
        "EQP-SCHED": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.17
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.17
                },
                {
                    "field": "For: Weekends WinterDesignDay Holidays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.17
                }
            ],
            "schedule_type_limits_name": "ANYNUMBER"
        },
        "HEAT1": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 12.8
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 21.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.8
                },
                {
                    "field": "For: Weekends Holidays"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 12.8
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 21.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.8
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.8
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21.1
                }
            ],
            "schedule_type_limits_name": "ANYNUMBER"
        },
        "HEATINGAVAILSCHED": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay WinterDesignDay CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Weekends Holidays"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "ANYNUMBER"
        },
        "HW LOOP TEMP SCHEDULE": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60.0
                }
            ],
            "schedule_type_limits_name": "TEMPERATURE"
        },
        "INF-SCHED": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Weekends WinterDesignDay Holidays"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "ANYNUMBER"
        },
        "LIT-SCHED": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "For: Weekends WinterDesignDay Holidays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3
                }
            ],
            "schedule_type_limits_name": "ANYNUMBER"
        },
        "OCC-SCHED": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.333333343
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0.666666627
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Weekends WinterDesignDay Holidays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.06666667
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0.133333325
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "ANYNUMBER"
        },
        "PER-1T-ACTSCHD": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 149.48
                }
            ],
            "schedule_type_limits_name": "ANYNUMBER"
        },
        "SEASONAL RESET SUPPLY AIR TEMP SCH": {
            "data": [
                {
                    "field": "Through: 3/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.0
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.0
                }
            ],
            "schedule_type_limits_name": "TEMPERATURE"
        }
    },
    "ScheduleTypeLimits": {
        "AnyNumber": {},
        "Control Type": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Temperature": {
            "lower_limit_value": -60,
            "numeric_type": "Continuous",
            "unit_type": "Temperature",
            "upper_limit_value": 200
        }
    },
    "SetpointManager:Scheduled": {
        "Central Boiler Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "HW Loop Temp Schedule",
            "setpoint_node_or_nodelist_name": "Central Boiler Outlet Node"
        },
        "Chilled Water Condenser Loop Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "Condenser Temp Schedule",
            "setpoint_node_or_nodelist_name": "Chilled Water Condenser Loop Setpoint Node List"
        },
        "Chilled Water Loop Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "CW Temp Schedule",
            "setpoint_node_or_nodelist_name": "Chilled Water Loop Setpoint Node List"
        },
        "Chiller 1 Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "CW Temp Schedule",
            "setpoint_node_or_nodelist_name": "Central Chiller Outlet Node"
        },
        "Hot Water Loop Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "HW Loop Temp Schedule",
            "setpoint_node_or_nodelist_name": "Hot Water Loop Setpoint Node List"
        },
        "Supply Air temp Manager": {
            "control_variable": "Temperature",
            "schedule_name": "Seasonal Reset Supply Air Temp Sch",
            "setpoint_node_or_nodelist_name": "Supply Air Temp Node"
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_hvac_sizing_simulation_for_sizing_periods": "No",
            "do_plant_sizing_calculation": "Yes",
            "do_system_sizing_calculation": "Yes",
            "do_zone_sizing_calculation": "Yes",
            "maximum_number_of_hvac_sizing_simulation_passes": 1,
            "run_simulation_for_sizing_periods": "No",
            "run_simulation_for_weather_file_run_periods": "Yes"
        }
    },
    "Site:GroundTemperature:BuildingSurface": {
        "Site:GroundTemperature:BuildingSurface 1": {
            "april_ground_temperature": 20.3,
            "august_ground_temperature": 20.77,
            "december_ground_temperature": 20.2,
            "february_ground_temperature": 20.03,
            "january_ground_temperature": 20.03,
            "july_ground_temperature": 20.62,
            "june_ground_temperature": 20.52,
            "march_ground_temperature": 20.13,
            "may_ground_temperature": 20.43,
            "november_ground_temperature": 20.44,
            "october_ground_temperature": 20.55,
            "september_ground_temperature": 20.78
        }
    },
    "Site:Location": {
        "CHICAGO_IL_USA TMY2-94846": {
            "elevation": 190.0,
            "latitude": 41.78,
            "longitude": -87.75,
            "time_zone": -6.0
        }
    },
    "Sizing:Parameters": {
        "Sizing:Parameters 1": {
            "cooling_sizing_factor": 1.0,
            "heating_sizing_factor": 1.0
        }
    },
    "Sizing:Plant": {
        "Sizing:Plant 1": {
            "design_loop_exit_temperature": 60.0,
            "loop_design_temperature_difference": 11,
            "loop_type": "Heating",
            "plant_or_condenser_loop_name": "Hot Water Loop"
        },
        "Sizing:Plant 2": {
            "design_loop_exit_temperature": 6.67,
            "loop_design_temperature_difference": 6.67,
            "loop_type": "Cooling",
            "plant_or_condenser_loop_name": "Chilled Water Loop"
        },
        "Sizing:Plant 3": {
            "design_loop_exit_temperature": 29.5,
            "loop_design_temperature_difference": 5.6,
            "loop_type": "Condenser",
            "plant_or_condenser_loop_name": "Chilled Water Condenser Loop"
        }
    },
    "Sizing:System": {
        "Sizing:System 1": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "VAV Sys 1",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.008,
            "central_cooling_design_supply_air_temperature": 13.0,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 16.0,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11.0,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        }
    },
    "Sizing:Zone": {
        "Sizing:Zone 1": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA PER-1T",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.009,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.004,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "PER-1T"
        },
        "Sizing:Zone 2": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA PER-4F",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.009,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.8,
            "zone_heating_design_supply_air_humidity_ratio": 0.004,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.8,
            "zone_or_zonelist_name": "PER-4F"
        },
        "Sizing:Zone 3": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA COR-I",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.009,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 1.1,
            "zone_heating_design_supply_air_humidity_ratio": 0.004,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 1.1,
            "zone_or_zonelist_name": "COR-I"
        }
    },
    "SizingPeriod:DesignDay": {
        "CHICAGO_IL_USA Annual Cooling 1% Design Conditions DB/MCWB": {
            "barometric_pressure": 99063.0,
            "daily_dry_bulb_temperature_range": 10.7,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 31.5,
            "month": 7,
            "rain_indicator": "No",
            "sky_clearness": 1.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 23.0,
            "wind_direction": 230,
            "wind_speed": 5.3
        },
        "CHICAGO_IL_USA Annual Heating 99% Design Conditions DB": {
            "barometric_pressure": 99063.0,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": -17.3,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -17.3,
            "wind_direction": 270,
            "wind_speed": 4.9
        }
    },
    "SurfaceConvectionAlgorithm:Inside": {
        "SurfaceConvectionAlgorithm:Inside 1": {
            "algorithm": "Simple"
        }
    },
    "SurfaceConvectionAlgorithm:Outside": {
        "SurfaceConvectionAlgorithm:Outside 1": {
            "algorithm": "SimpleCombined"
        }
    },
    "ThermostatSetpoint:DualSetpoint": {
        "DualSetPoint": {
            "cooling_setpoint_temperature_schedule_name": "COOL1",
            "heating_setpoint_temperature_schedule_name": "HEAT1"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 4
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "9.4"
        }
    },
    "WindowMaterial:Gas": {
        "AIR 6MM": {
            "gas_type": "Air",
            "thickness": 0.0063
        }
    },
    "WindowMaterial:Glazing": {
        "CLEAR 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.071,
            "back_side_visible_reflectance_at_normal_incidence": 0.08,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.071,
            "front_side_visible_reflectance_at_normal_incidence": 0.08,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.775,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.881
        }
    },
    "Zone": {
        "BASE-1": {
            "ceiling_height": 3.048,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 4247.53,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": -3.048
        },
        "COR-F": {
            "ceiling_height": 3.048,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 2378.6129,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "COR-I": {
            "ceiling_height": 3.048,
            "direction_of_relative_north": 0,
            "multiplier": 4,
            "type": 1,
            "volume": 2378.6129,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 6.096
        },
        "COR-T": {
            "ceiling_height": 3.048,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 2378.6129,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 15.24
        },
        "PER-1F": {
            "ceiling_height": 3.048,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 573.4156,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "PER-1I": {
            "ceiling_height": 3.048,
            "direction_of_relative_north": 0,
            "multiplier": 4,
            "type": 1,
            "volume": 573.4156,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 6.096
        },
        "PER-1T": {
            "ceiling_height": 3.048,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 573.4156,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 15.24
        },
        "PER-2F": {
            "ceiling_height": 3.048,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 361.0395,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "PER-2I": {
            "ceiling_height": 3.048,
            "direction_of_relative_north": 0,
            "multiplier": 4,
            "type": 1,
            "volume": 361.0395,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 6.096
        },
        "PER-2T": {
            "ceiling_height": 3.048,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 361.0395,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 15.24
        },
        "PER-3F": {
            "ceiling_height": 3.048,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 573.4156,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "PER-3I": {
            "ceiling_height": 3.048,
            "direction_of_relative_north": 0,
            "multiplier": 4,
            "type": 1,
            "volume": 573.4156,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 6.096
        },
        "PER-3T": {
            "ceiling_height": 3.048,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 573.4156,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 15.24
        },
        "PER-4F": {
            "ceiling_height": 3.048,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 361.0395,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "PER-4I": {
            "ceiling_height": 3.048,
            "direction_of_relative_north": 0,
            "multiplier": 4,
            "type": 1,
            "volume": 361.0395,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 6.096
        },
        "PER-4T": {
            "ceiling_height": 3.048,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 361.0395,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 15.24
        }
    },
    "ZoneCapacitanceMultiplier:ResearchSpecial": {
        "Multiplier": {
            "carbon_dioxide_capacity_multiplier": 1.0,
            "humidity_capacity_multiplier": 1.0,
            "temperature_capacity_multiplier": 1.0
        }
    },
    "ZoneControl:Thermostat": {
        "C1F Thermostat": {
            "control_1_name": "DualSetPoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Control",
            "zone_or_zonelist_name": "COR-F"
        },
        "C1I Thermostat": {
            "control_1_name": "DualSetPoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Control",
            "zone_or_zonelist_name": "COR-I"
        },
        "C1T Thermostat": {
            "control_1_name": "DualSetPoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Control",
            "zone_or_zonelist_name": "COR-T"
        },
        "P1F Thermostat": {
            "control_1_name": "DualSetPoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Control",
            "zone_or_zonelist_name": "PER-1F"
        },
        "P1I Thermostat": {
            "control_1_name": "DualSetPoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Control",
            "zone_or_zonelist_name": "PER-1I"
        },
        "P1T Thermostat": {
            "control_1_name": "DualSetPoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Control",
            "zone_or_zonelist_name": "PER-1T"
        },
        "P2F Thermostat": {
            "control_1_name": "DualSetPoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Control",
            "zone_or_zonelist_name": "PER-2F"
        },
        "P2I Thermostat": {
            "control_1_name": "DualSetPoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Control",
            "zone_or_zonelist_name": "PER-2I"
        },
        "P2T Thermostat": {
            "control_1_name": "DualSetPoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Control",
            "zone_or_zonelist_name": "PER-2T"
        },
        "P3F Thermostat": {
            "control_1_name": "DualSetPoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Control",
            "zone_or_zonelist_name": "PER-3F"
        },
        "P3I Thermostat": {
            "control_1_name": "DualSetPoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Control",
            "zone_or_zonelist_name": "PER-3I"
        },
        "P3T Thermostat": {
            "control_1_name": "DualSetPoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Control",
            "zone_or_zonelist_name": "PER-3T"
        },
        "P4F Thermostat": {
            "control_1_name": "DualSetPoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Control",
            "zone_or_zonelist_name": "PER-4F"
        },
        "P4I Thermostat": {
            "control_1_name": "DualSetPoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Control",
            "zone_or_zonelist_name": "PER-4I"
        },
        "P4T Thermostat": {
            "control_1_name": "DualSetPoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Control",
            "zone_or_zonelist_name": "PER-4T"
        }
    },
    "ZoneHVAC:AirDistributionUnit": {
        "C1F AHU": {
            "air_distribution_unit_outlet_node_name": "C1F Inlet Node",
            "air_terminal_name": "C1F VAV system",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "C1I AHU": {
            "air_distribution_unit_outlet_node_name": "C1I Inlet Node",
            "air_terminal_name": "C1I VAV system",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "C1T AHU": {
            "air_distribution_unit_outlet_node_name": "C1T Inlet Node",
            "air_terminal_name": "C1T VAV system",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "P1F AHU": {
            "air_distribution_unit_outlet_node_name": "P1F Inlet Node",
            "air_terminal_name": "P1F VAV system",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "P1I AHU": {
            "air_distribution_unit_outlet_node_name": "P1I Inlet Node",
            "air_terminal_name": "P1I VAV system",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "P1T AHU": {
            "air_distribution_unit_outlet_node_name": "P1T Inlet Node",
            "air_terminal_name": "P1T VAV system",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "P2F AHU": {
            "air_distribution_unit_outlet_node_name": "P2F Inlet Node",
            "air_terminal_name": "P2F VAV system",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "P2I AHU": {
            "air_distribution_unit_outlet_node_name": "P2I Inlet Node",
            "air_terminal_name": "P2I VAV system",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "P2T AHU": {
            "air_distribution_unit_outlet_node_name": "P2T Inlet Node",
            "air_terminal_name": "P2T VAV system",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "P3F AHU": {
            "air_distribution_unit_outlet_node_name": "P3F Inlet Node",
            "air_terminal_name": "P3F VAV system",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "P3I AHU": {
            "air_distribution_unit_outlet_node_name": "P3I Inlet Node",
            "air_terminal_name": "P3I VAV system",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "P3T AHU": {
            "air_distribution_unit_outlet_node_name": "P3T Inlet Node",
            "air_terminal_name": "P3T VAV system",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "P4F AHU": {
            "air_distribution_unit_outlet_node_name": "P4F Inlet Node",
            "air_terminal_name": "P4F VAV system",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "P4I AHU": {
            "air_distribution_unit_outlet_node_name": "P4I Inlet Node",
            "air_terminal_name": "P4I VAV system",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "P4T AHU": {
            "air_distribution_unit_outlet_node_name": "P4T Inlet Node",
            "air_terminal_name": "P4T VAV system",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "zone_air_inlet_node_or_nodelist_name": "P1TInlet",
            "zone_air_node_name": "P1T Node",
            "zone_conditioning_equipment_list_name": "P1TEquipment",
            "zone_name": "PER-1T",
            "zone_return_air_node_or_nodelist_name": "P1T Outlet Node"
        },
        "ZoneHVAC:EquipmentConnections 2": {
            "zone_air_inlet_node_or_nodelist_name": "P2TInlet",
            "zone_air_node_name": "P2T Node",
            "zone_conditioning_equipment_list_name": "P2TEquipment",
            "zone_name": "PER-2T",
            "zone_return_air_node_or_nodelist_name": "P2T Outlet Node"
        },
        "ZoneHVAC:EquipmentConnections 3": {
            "zone_air_inlet_node_or_nodelist_name": "P3TInlet",
            "zone_air_node_name": "P3T Node",
            "zone_conditioning_equipment_list_name": "P3TEquipment",
            "zone_name": "PER-3T",
            "zone_return_air_node_or_nodelist_name": "P3T Outlet Node"
        },
        "ZoneHVAC:EquipmentConnections 4": {
            "zone_air_inlet_node_or_nodelist_name": "P4TInlet",
            "zone_air_node_name": "P4T Node",
            "zone_conditioning_equipment_list_name": "P4TEquipment",
            "zone_name": "PER-4T",
            "zone_return_air_node_or_nodelist_name": "P4T Outlet Node"
        },
        "ZoneHVAC:EquipmentConnections 5": {
            "zone_air_inlet_node_or_nodelist_name": "C1TInlet",
            "zone_air_node_name": "C1T Node",
            "zone_conditioning_equipment_list_name": "C1TEquipment",
            "zone_name": "COR-T",
            "zone_return_air_node_or_nodelist_name": "C1T Outlet Node"
        },
        "ZoneHVAC:EquipmentConnections 6": {
            "zone_air_inlet_node_or_nodelist_name": "P1FInlet",
            "zone_air_node_name": "P1F Node",
            "zone_conditioning_equipment_list_name": "P1FEquipment",
            "zone_name": "PER-1F",
            "zone_return_air_node_or_nodelist_name": "P1F Outlet Node"
        },
        "ZoneHVAC:EquipmentConnections 7": {
            "zone_air_inlet_node_or_nodelist_name": "P2FInlet",
            "zone_air_node_name": "P2F Node",
            "zone_conditioning_equipment_list_name": "P2FEquipment",
            "zone_name": "PER-2F",
            "zone_return_air_node_or_nodelist_name": "P2F Outlet Node"
        },
        "ZoneHVAC:EquipmentConnections 8": {
            "zone_air_inlet_node_or_nodelist_name": "P3FInlet",
            "zone_air_node_name": "P3F Node",
            "zone_conditioning_equipment_list_name": "P3FEquipment",
            "zone_name": "PER-3F",
            "zone_return_air_node_or_nodelist_name": "P3F Outlet Node"
        },
        "ZoneHVAC:EquipmentConnections 9": {
            "zone_air_inlet_node_or_nodelist_name": "P4FInlet",
            "zone_air_node_name": "P4F Node",
            "zone_conditioning_equipment_list_name": "P4FEquipment",
            "zone_name": "PER-4F",
            "zone_return_air_node_or_nodelist_name": "P4F Outlet Node"
        },
        "ZoneHVAC:EquipmentConnections 10": {
            "zone_air_inlet_node_or_nodelist_name": "C1FInlet",
            "zone_air_node_name": "C1F Node",
            "zone_conditioning_equipment_list_name": "C1FEquipment",
            "zone_name": "COR-F",
            "zone_return_air_node_or_nodelist_name": "C1F Outlet Node"
        },
        "ZoneHVAC:EquipmentConnections 11": {
            "zone_air_inlet_node_or_nodelist_name": "P1IInlet",
            "zone_air_node_name": "P1I Node",
            "zone_conditioning_equipment_list_name": "P1IEquipment",
            "zone_name": "PER-1I",
            "zone_return_air_node_or_nodelist_name": "P1I Outlet Node"
        },
        "ZoneHVAC:EquipmentConnections 12": {
            "zone_air_inlet_node_or_nodelist_name": "P2IInlet",
            "zone_air_node_name": "P2I Node",
            "zone_conditioning_equipment_list_name": "P2IEquipment",
            "zone_name": "PER-2I",
            "zone_return_air_node_or_nodelist_name": "P2I Outlet Node"
        },
        "ZoneHVAC:EquipmentConnections 13": {
            "zone_air_inlet_node_or_nodelist_name": "P3IInlet",
            "zone_air_node_name": "P3I Node",
            "zone_conditioning_equipment_list_name": "P3IEquipment",
            "zone_name": "PER-3I",
            "zone_return_air_node_or_nodelist_name": "P3I Outlet Node"
        },
        "ZoneHVAC:EquipmentConnections 14": {
            "zone_air_inlet_node_or_nodelist_name": "P4IInlet",
            "zone_air_node_name": "P4I Node",
            "zone_conditioning_equipment_list_name": "P4IEquipment",
            "zone_name": "PER-4I",
            "zone_return_air_node_or_nodelist_name": "P4I Outlet Node"
        },
        "ZoneHVAC:EquipmentConnections 15": {
            "zone_air_inlet_node_or_nodelist_name": "C1IInlet",
            "zone_air_node_name": "C1I Node",
            "zone_conditioning_equipment_list_name": "C1IEquipment",
            "zone_name": "COR-I",
            "zone_return_air_node_or_nodelist_name": "C1I Outlet Node"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "C1FEquipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "C1F AHU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "C1IEquipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "C1I AHU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "C1TEquipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "C1T AHU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "P1FEquipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "P1F AHU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "P1IEquipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "P1I AHU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "P1TEquipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "P1T AHU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "P2FEquipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "P2F AHU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "P2IEquipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "P2I AHU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "P2TEquipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "P2T AHU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "P3FEquipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "P3F AHU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "P3IEquipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "P3I AHU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "P3TEquipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "P3T AHU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "P4FEquipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "P4F AHU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "P4IEquipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "P4I AHU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "P4TEquipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "P4T AHU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        }
    },
    "ZoneInfiltration:DesignFlowRate": {
        "BASE-1 Infil 1": {
            "constant_term_coefficient": 1,
            "design_flow_rate": 1.888,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INF-SCHED",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "zone_or_zonelist_name": "BASE-1"
        },
        "COR-F Infil 1": {
            "constant_term_coefficient": 1,
            "design_flow_rate": 0.1982,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INF-SCHED",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "zone_or_zonelist_name": "COR-F"
        },
        "COR-I Infil 1": {
            "constant_term_coefficient": 1,
            "design_flow_rate": 0.1982,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INF-SCHED",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "zone_or_zonelist_name": "COR-I"
        },
        "COR-T Infil 1": {
            "constant_term_coefficient": 1,
            "design_flow_rate": 0.1982,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INF-SCHED",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "zone_or_zonelist_name": "COR-T"
        },
        "PER-1F Infil 1": {
            "constant_term_coefficient": 1,
            "design_flow_rate": 0.0478,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INF-SCHED",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "zone_or_zonelist_name": "PER-1F"
        },
        "PER-1I Infil 1": {
            "constant_term_coefficient": 1,
            "design_flow_rate": 0.0478,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INF-SCHED",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "zone_or_zonelist_name": "PER-1I"
        },
        "PER-1T Infil 1": {
            "constant_term_coefficient": 1,
            "design_flow_rate": 0.0478,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INF-SCHED",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "zone_or_zonelist_name": "PER-1T"
        },
        "PER-2F Infil 1": {
            "constant_term_coefficient": 1,
            "design_flow_rate": 0.03,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INF-SCHED",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "zone_or_zonelist_name": "PER-2F"
        },
        "PER-2I Infil 1": {
            "constant_term_coefficient": 1,
            "design_flow_rate": 0.03,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INF-SCHED",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "zone_or_zonelist_name": "PER-2I"
        },
        "PER-2T Infil 1": {
            "constant_term_coefficient": 1,
            "design_flow_rate": 0.03,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INF-SCHED",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "zone_or_zonelist_name": "PER-2T"
        },
        "PER-3F Infil 1": {
            "constant_term_coefficient": 1,
            "design_flow_rate": 0.0478,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INF-SCHED",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "zone_or_zonelist_name": "PER-3F"
        },
        "PER-3I Infil 1": {
            "constant_term_coefficient": 1,
            "design_flow_rate": 0.0478,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INF-SCHED",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "zone_or_zonelist_name": "PER-3I"
        },
        "PER-3T Infil 1": {
            "constant_term_coefficient": 1,
            "design_flow_rate": 0.0478,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INF-SCHED",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "zone_or_zonelist_name": "PER-3T"
        },
        "PER-4F Infil 1": {
            "constant_term_coefficient": 1,
            "design_flow_rate": 0.03,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INF-SCHED",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "zone_or_zonelist_name": "PER-4F"
        },
        "PER-4I Infil 1": {
            "constant_term_coefficient": 1,
            "design_flow_rate": 0.03,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INF-SCHED",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "zone_or_zonelist_name": "PER-4I"
        },
        "PER-4T Infil 1": {
            "constant_term_coefficient": 1,
            "design_flow_rate": 0.03,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INF-SCHED",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "zone_or_zonelist_name": "PER-4T"
        }
    }
}
