{
    "AirLoopHVAC": {
        "VAV Sys 1": {
            "availability_manager_list_name": "VAV Sys 1 Avail List",
            "branch_list_name": "VAV Sys 1 Branches",
            "controller_list_name": "VAV Sys 1 Controllers",
            "demand_side_inlet_node_names": "Zone Eq In Node",
            "demand_side_outlet_node_name": "PLENUM-1 Out Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "VAV Sys 1 Inlet Node",
            "supply_side_outlet_node_names": "VAV Sys 1 Outlet Node"
        }
    },
    "AirLoopHVAC:ControllerList": {
        "OA Sys 1 Controllers": {
            "controller_1_name": "OA Controller 1",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "VAV Sys 1 Controllers": {
            "controller_1_name": "Central Cooling Coil Contoller 1",
            "controller_1_object_type": "Controller:WaterCoil",
            "controller_2_name": "Central Heating Coil Contoller 1",
            "controller_2_object_type": "Controller:WaterCoil"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem": {
        "OA Sys 1": {
            "availability_manager_list_name": "VAV Sys 1 Avail List",
            "controller_list_name": "OA Sys 1 Controllers",
            "outdoor_air_equipment_list_name": "OA Sys 1 Equipment"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {
        "OA Sys 1 Equipment": {
            "component_1_name": "OA Mixing Box 1",
            "component_1_object_type": "OutdoorAir:Mixer"
        }
    },
    "AirLoopHVAC:ReturnPath": {
        "ReturnAirPath1": {
            "components": [
                {
                    "component_name": "Return-Plenum-1",
                    "component_object_type": "AirLoopHVAC:ReturnPlenum"
                }
            ],
            "return_air_path_outlet_node_name": "PLENUM-1 Out Node"
        }
    },
    "AirLoopHVAC:ReturnPlenum": {
        "Return-Plenum-1": {
            "nodes": [
                {
                    "inlet_node_name": "SPACE1-1 Out Node"
                },
                {
                    "inlet_node_name": "SPACE2-1 Out Node"
                },
                {
                    "inlet_node_name": "SPACE3-1 Out Node"
                },
                {
                    "inlet_node_name": "SPACE4-1 Out Node"
                },
                {
                    "inlet_node_name": "SPACE5-1 Out Node"
                }
            ],
            "outlet_node_name": "PLENUM-1 Out Node",
            "zone_name": "PLENUM-1",
            "zone_node_name": "PLENUM-1 Node"
        }
    },
    "AirLoopHVAC:SupplyPath": {
        "Zone Supply Air Path 1": {
            "components": [
                {
                    "component_name": "Zone Supply Air Splitter 1",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Zone Eq In Node"
        }
    },
    "AirLoopHVAC:ZoneSplitter": {
        "Zone Supply Air Splitter 1": {
            "inlet_node_name": "Zone Eq In Node",
            "nodes": [
                {
                    "outlet_node_name": "SPACE1-1 ATU In Node"
                },
                {
                    "outlet_node_name": "SPACE2-1 ATU In Node"
                },
                {
                    "outlet_node_name": "SPACE3-1 ATU In Node"
                },
                {
                    "outlet_node_name": "SPACE4-1 ATU In Node"
                },
                {
                    "outlet_node_name": "SPACE5-1 ATU In Node"
                }
            ]
        }
    },
    "AirTerminal:SingleDuct:VAV:Reheat": {
        "SPACE1-1 VAV Reheat": {
            "air_inlet_node_name": "SPACE1-1 ATU In Node",
            "air_outlet_node_name": "SPACE1-1 In Node",
            "availability_schedule_name": "ReheatCoilAvailSched",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "SPACE1-1 Zone Coil Air In Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": 0.002,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "SPACE1-1 Zone Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "SPACE2-1 VAV Reheat": {
            "air_inlet_node_name": "SPACE2-1 ATU In Node",
            "air_outlet_node_name": "SPACE2-1 In Node",
            "availability_schedule_name": "ReheatCoilAvailSched",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "SPACE2-1 Zone Coil Air In Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": 0.002,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "SPACE2-1 Zone Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "SPACE3-1 VAV Reheat": {
            "air_inlet_node_name": "SPACE3-1 ATU In Node",
            "air_outlet_node_name": "SPACE3-1 In Node",
            "availability_schedule_name": "ReheatCoilAvailSched",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "SPACE3-1 Zone Coil Air In Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": 0.002,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "SPACE3-1 Zone Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "SPACE4-1 VAV Reheat": {
            "air_inlet_node_name": "SPACE4-1 ATU In Node",
            "air_outlet_node_name": "SPACE4-1 In Node",
            "availability_schedule_name": "ReheatCoilAvailSched",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "SPACE4-1 Zone Coil Air In Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": 0.002,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "SPACE4-1 Zone Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "SPACE5-1 VAV Reheat": {
            "air_inlet_node_name": "SPACE5-1 ATU In Node",
            "air_outlet_node_name": "SPACE5-1 In Node",
            "availability_schedule_name": "ReheatCoilAvailSched",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "SPACE5-1 Zone Coil Air In Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": 0.002,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "SPACE5-1 Zone Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        }
    },
    "AvailabilityManager:Scheduled": {
        "VAV Sys 1 Avail": {
            "schedule_name": "FanAvailSched"
        }
    },
    "AvailabilityManagerAssignmentList": {
        "VAV Sys 1 Avail List": {
            "managers": [
                {
                    "availability_manager_name": "VAV Sys 1 Avail",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        }
    },
    "Branch": {
        "Big Chiller Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Big Chiller Inlet Node",
                    "component_name": "Big Chiller",
                    "component_object_type": "Chiller:Electric",
                    "component_outlet_node_name": "Big Chiller Outlet Node"
                }
            ]
        },
        "Big Chiller Condenser Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Big Chiller Condenser Inlet Node",
                    "component_name": "Big Chiller",
                    "component_object_type": "Chiller:Electric",
                    "component_outlet_node_name": "Big Chiller Condenser Outlet Node"
                }
            ]
        },
        "CW Pump Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CW Supply Inlet Node",
                    "component_name": "Circ Pump",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "CW Pump Outlet Node"
                }
            ]
        },
        "Condenser Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Cond Demand Bypass Inlet Node",
                    "component_name": "Condenser Demand Side Bypass",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Cond Demand Bypass Outlet Node"
                }
            ]
        },
        "Condenser Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Condenser Demand Inlet Node",
                    "component_name": "Condenser Demand Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Condenser Demand Entrance Pipe Outlet Node"
                }
            ]
        },
        "Condenser Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Condenser Demand Exit Pipe Inlet Node",
                    "component_name": "Condenser Demand Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Condenser Demand Outlet Node"
                }
            ]
        },
        "Condenser Supply Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Cond Supply Bypass Inlet Node",
                    "component_name": "Condenser Supply Side Bypass",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Cond Supply Bypass Outlet Node"
                }
            ]
        },
        "Condenser Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Condenser Supply Inlet Node",
                    "component_name": "Cond Circ Pump",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "Condenser Pump Outlet Node"
                }
            ]
        },
        "Condenser Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Condenser Supply Exit Pipe Inlet Node",
                    "component_name": "Condenser Supply Outlet",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Condenser Supply Outlet Node"
                }
            ]
        },
        "Condenser Supply Tower Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Condenser Tower Inlet Node",
                    "component_name": "Big Tower",
                    "component_object_type": "CoolingTower:SingleSpeed",
                    "component_outlet_node_name": "Condenser Tower Outlet Node"
                },
                {
                    "component_inlet_node_name": "Condenser Tower Outlet Node",
                    "component_name": "Pipe Heat Transfer Towers",
                    "component_object_type": "Pipe:Indoor",
                    "component_outlet_node_name": "HTPipe Outlet Node"
                }
            ]
        },
        "Cooling Demand Coil Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Main Cooling Coil 1 Water Inlet Node",
                    "component_name": "Main Cooling Coil 1",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "Main Cooling Coil 1 Water Outlet Node"
                }
            ]
        },
        "Cooling Demand Inlet": {
            "components": [
                {
                    "component_inlet_node_name": "CW Demand Inlet Node",
                    "component_name": "Demand Side Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CW Demand Entrance Pipe Outlet Node"
                }
            ]
        },
        "Cooling Demand Outlet": {
            "components": [
                {
                    "component_inlet_node_name": "CW Demand Exit Pipe Inlet Node",
                    "component_name": "CW Demand Side Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CW Demand Outlet Node"
                }
            ]
        },
        "Cooling Supply Outlet": {
            "components": [
                {
                    "component_inlet_node_name": "Supply Side Exit Pipe Inlet Node",
                    "component_name": "Supply Side Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CW Supply Outlet Node"
                }
            ]
        },
        "Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CW Demand Bypass Inlet Node",
                    "component_name": "Demand Side Bypass",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CW Demand Bypass Outlet Node"
                }
            ]
        },
        "Heating Purchased Hot Water Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Purchased Heat Inlet Node",
                    "component_name": "Purchased Heating",
                    "component_object_type": "DistrictHeating",
                    "component_outlet_node_name": "Purchased Heat Outlet Node"
                }
            ]
        },
        "Heating Supply Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Heating Supply Bypass Inlet Node",
                    "component_name": "Heating Supply Side Bypass",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Heating Supply Bypass Outlet Node"
                }
            ]
        },
        "Heating Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HW Supply Inlet Node",
                    "component_name": "HW Circ Pump",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "HW Pump Outlet Node"
                }
            ]
        },
        "Heating Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Heating Supply Exit Pipe Inlet Node",
                    "component_name": "Heating Supply Outlet",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HW Supply Outlet Node"
                }
            ]
        },
        "Little Chiller Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Little Chiller Inlet Node",
                    "component_name": "Little Chiller",
                    "component_object_type": "Chiller:ConstantCOP",
                    "component_outlet_node_name": "Little Chiller Outlet Node"
                }
            ]
        },
        "Little Chiller Condenser Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Little Chiller Condenser Inlet Node",
                    "component_name": "Little Chiller",
                    "component_object_type": "Chiller:ConstantCOP",
                    "component_outlet_node_name": "Little Chiller Condenser Outlet Node"
                }
            ]
        },
        "Main Heating Coil Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Main Heating Coil 1 Water Inlet Node",
                    "component_name": "Main Heating Coil 1",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Main Heating Coil 1 Water Outlet Node"
                }
            ]
        },
        "Purchased Cooling Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Purchased Cooling Inlet Node",
                    "component_name": "Purchased Cooling",
                    "component_object_type": "DistrictCooling",
                    "component_outlet_node_name": "Purchased Cooling Outlet Node"
                }
            ]
        },
        "Reheat Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Reheat Bypass Inlet Node",
                    "component_name": "Reheat Bypass",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Reheat Bypass Outlet Node"
                }
            ]
        },
        "Reheat Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HW Demand Inlet Node",
                    "component_name": "Reheat Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HW Demand Entrance Pipe Outlet Node"
                }
            ]
        },
        "Reheat Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HW Demand Exit Pipe Inlet Node",
                    "component_name": "Reheat Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HW Demand Outlet Node"
                }
            ]
        },
        "Supply Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CW Supply Bypass Inlet Node",
                    "component_name": "Supply Side Bypass",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CW Supply Bypass Outlet Node"
                }
            ]
        },
        "VAV Sys 1 Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "VAV Sys 1 Inlet Node",
                    "component_name": "OA Sys 1",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Mixed Air Node 1"
                },
                {
                    "component_inlet_node_name": "Mixed Air Node 1",
                    "component_name": "Main Cooling Coil 1",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "Main Cooling Coil 1 Outlet Node"
                },
                {
                    "component_inlet_node_name": "Main Cooling Coil 1 Outlet Node",
                    "component_name": "Main Heating Coil 1",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Main Heating Coil 1 Outlet Node"
                },
                {
                    "component_inlet_node_name": "Main Heating Coil 1 Outlet Node",
                    "component_name": "Supply Fan 1",
                    "component_object_type": "Fan:VariableVolume",
                    "component_outlet_node_name": "VAV Sys 1 Outlet Node"
                }
            ]
        },
        "Zone 1 Reheat Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SPACE1-1 Zone Coil Water In Node",
                    "component_name": "SPACE1-1 Zone Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "SPACE1-1 Zone Coil Water Out Node"
                }
            ]
        },
        "Zone 2 Reheat Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SPACE2-1 Zone Coil Water In Node",
                    "component_name": "SPACE2-1 Zone Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "SPACE2-1 Zone Coil Water Out Node"
                }
            ]
        },
        "Zone 3 Reheat Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SPACE3-1 Zone Coil Water In Node",
                    "component_name": "SPACE3-1 Zone Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "SPACE3-1 Zone Coil Water Out Node"
                }
            ]
        },
        "Zone 4 Reheat Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SPACE4-1 Zone Coil Water In Node",
                    "component_name": "SPACE4-1 Zone Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "SPACE4-1 Zone Coil Water Out Node"
                }
            ]
        },
        "Zone 5 Reheat Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SPACE5-1 Zone Coil Water In Node",
                    "component_name": "SPACE5-1 Zone Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "SPACE5-1 Zone Coil Water Out Node"
                }
            ]
        }
    },
    "BranchList": {
        "Condenser Demand Side Branches": {
            "branches": [
                {
                    "branch_name": "Condenser Demand Inlet Branch"
                },
                {
                    "branch_name": "Little Chiller Condenser Branch"
                },
                {
                    "branch_name": "Big Chiller Condenser Branch"
                },
                {
                    "branch_name": "Condenser Demand Bypass Branch"
                },
                {
                    "branch_name": "Condenser Demand Outlet Branch"
                }
            ]
        },
        "Condenser Supply Side Branches": {
            "branches": [
                {
                    "branch_name": "Condenser Supply Inlet Branch"
                },
                {
                    "branch_name": "Condenser Supply Tower Branch"
                },
                {
                    "branch_name": "Condenser Supply Bypass Branch"
                },
                {
                    "branch_name": "Condenser Supply Outlet Branch"
                }
            ]
        },
        "Cooling Demand Side Branches": {
            "branches": [
                {
                    "branch_name": "Cooling Demand Inlet"
                },
                {
                    "branch_name": "Cooling Demand Coil Branch"
                },
                {
                    "branch_name": "Demand Bypass Branch"
                },
                {
                    "branch_name": "Cooling Demand Outlet"
                }
            ]
        },
        "Cooling Supply Side Branches": {
            "branches": [
                {
                    "branch_name": "CW Pump Branch"
                },
                {
                    "branch_name": "Little Chiller Branch"
                },
                {
                    "branch_name": "Big Chiller Branch"
                },
                {
                    "branch_name": "Purchased Cooling Branch"
                },
                {
                    "branch_name": "Supply Bypass Branch"
                },
                {
                    "branch_name": "Cooling Supply Outlet"
                }
            ]
        },
        "Heating Demand Side Branches": {
            "branches": [
                {
                    "branch_name": "Reheat Inlet Branch"
                },
                {
                    "branch_name": "Main Heating Coil Branch"
                },
                {
                    "branch_name": "Zone 1 Reheat Branch"
                },
                {
                    "branch_name": "Zone 2 Reheat Branch"
                },
                {
                    "branch_name": "Zone 3 Reheat Branch"
                },
                {
                    "branch_name": "Zone 4 Reheat Branch"
                },
                {
                    "branch_name": "Zone 5 Reheat Branch"
                },
                {
                    "branch_name": "Reheat Bypass Branch"
                },
                {
                    "branch_name": "Reheat Outlet Branch"
                }
            ]
        },
        "Heating Supply Side Branches": {
            "branches": [
                {
                    "branch_name": "Heating Supply Inlet Branch"
                },
                {
                    "branch_name": "Heating Purchased Hot Water Branch"
                },
                {
                    "branch_name": "Heating Supply Bypass Branch"
                },
                {
                    "branch_name": "Heating Supply Outlet Branch"
                }
            ]
        },
        "VAV Sys 1 Branches": {
            "branches": [
                {
                    "branch_name": "VAV Sys 1 Main Branch"
                }
            ]
        }
    },
    "Building": {
        "Building": {
            "loads_convergence_tolerance_value": 0.04,
            "maximum_number_of_warmup_days": 25,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 30.0,
            "solar_distribution": "FullExterior",
            "temperature_convergence_tolerance_value": 0.4,
            "terrain": "City"
        }
    },
    "BuildingSurface:Detailed": {
        "BACK-1": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "SPACE3-1"
        },
        "C1-1": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C1-1P",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE1-1"
        },
        "C1-1P": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C1-1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PLENUM-1"
        },
        "C2-1": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C2-1P",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE2-1"
        },
        "C2-1P": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C2-1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PLENUM-1"
        },
        "C3-1": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C3-1P",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE3-1"
        },
        "C3-1P": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C3-1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PLENUM-1"
        },
        "C4-1": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C4-1P",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE4-1"
        },
        "C4-1P": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C4-1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PLENUM-1"
        },
        "C5-1": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C5-1P",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE5-1"
        },
        "C5-1P": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C5-1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PLENUM-1"
        },
        "F1-1": {
            "construction_name": "FLOOR-SLAB-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE1-1"
        },
        "F2-1": {
            "construction_name": "FLOOR-SLAB-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE2-1"
        },
        "F3-1": {
            "construction_name": "FLOOR-SLAB-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE3-1"
        },
        "F4-1": {
            "construction_name": "FLOOR-SLAB-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE4-1"
        },
        "F5-1": {
            "construction_name": "FLOOR-SLAB-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE5-1"
        },
        "FRONT-1": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "SPACE1-1"
        },
        "LEFT-1": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "SPACE4-1"
        },
        "RIGHT-1": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "SPACE2-1"
        },
        "SB12": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB21",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE1-1"
        },
        "SB14": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB41",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE1-1"
        },
        "SB15": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB51",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE1-1"
        },
        "SB21": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB12",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE2-1"
        },
        "SB23": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB32",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE2-1"
        },
        "SB25": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB52",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE2-1"
        },
        "SB32": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB23",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE3-1"
        },
        "SB34": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB43",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE3-1"
        },
        "SB35": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB53",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE3-1"
        },
        "SB41": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB14",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE4-1"
        },
        "SB43": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB34",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE4-1"
        },
        "SB45": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB54",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE4-1"
        },
        "SB51": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB15",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE5-1"
        },
        "SB52": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB25",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE5-1"
        },
        "SB53": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB35",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE5-1"
        },
        "SB54": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB45",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE5-1"
        },
        "TOP-1": {
            "construction_name": "ROOF-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "WindExposed",
            "zone_name": "PLENUM-1"
        },
        "WALL-1PB": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "PLENUM-1"
        },
        "WALL-1PF": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "PLENUM-1"
        },
        "WALL-1PL": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "PLENUM-1"
        },
        "WALL-1PR": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "PLENUM-1"
        }
    },
    "Chiller:ConstantCOP": {
        "Little Chiller": {
            "chilled_water_inlet_node_name": "Little Chiller Inlet Node",
            "chilled_water_outlet_node_name": "Little Chiller Outlet Node",
            "chiller_flow_mode": "LeavingSetpointModulated",
            "condenser_inlet_node_name": "Little Chiller Condenser Inlet Node",
            "condenser_outlet_node_name": "Little Chiller Condenser Outlet Node",
            "condenser_type": "WaterCooled",
            "design_chilled_water_flow_rate": 0.0011,
            "design_condenser_water_flow_rate": 0.0011,
            "nominal_capacity": 25000,
            "nominal_cop": 2.5
        }
    },
    "Chiller:Electric": {
        "Big Chiller": {
            "chilled_water_inlet_node_name": "Big Chiller Inlet Node",
            "chilled_water_outlet_node_name": "Big Chiller Outlet Node",
            "chilled_water_outlet_temperature_lower_limit": 5,
            "chiller_flow_mode": "LeavingSetpointModulated",
            "coefficient_1_of_capacity_ratio_curve": 0.944836,
            "coefficient_1_of_full_load_ratio_curve": 0.03303,
            "coefficient_1_of_power_ratio_curve": 1.907846,
            "coefficient_2_of_capacity_ratio_curve": -0.0570088,
            "coefficient_2_of_full_load_ratio_curve": 0.6852,
            "coefficient_2_of_power_ratio_curve": -1.204987,
            "coefficient_3_of_capacity_ratio_curve": -0.00185486,
            "coefficient_3_of_full_load_ratio_curve": 0.2818,
            "coefficient_3_of_power_ratio_curve": 0.2634623,
            "condenser_inlet_node_name": "Big Chiller Condenser Inlet Node",
            "condenser_outlet_node_name": "Big Chiller Condenser Outlet Node",
            "condenser_type": "WaterCooled",
            "design_chilled_water_flow_rate": 0.0011,
            "design_chilled_water_outlet_temperature": 6.667,
            "design_condenser_fluid_flow_rate": 0.0011,
            "design_condenser_inlet_temperature": 29.44,
            "maximum_part_load_ratio": 1.0,
            "minimum_part_load_ratio": 0.15,
            "nominal_capacity": 100000,
            "nominal_cop": 2.75,
            "optimum_part_load_ratio": 0.65,
            "temperature_rise_coefficient": 2.682759
        }
    },
    "Coil:Cooling:Water": {
        "Main Cooling Coil 1": {
            "air_inlet_node_name": "Mixed Air Node 1",
            "air_outlet_node_name": "Main Cooling Coil 1 Outlet Node",
            "availability_schedule_name": "CoolingCoilAvailSched",
            "design_air_flow_rate": 2.284,
            "design_inlet_air_humidity_ratio": 0.0167,
            "design_inlet_air_temperature": 26.667,
            "design_inlet_water_temperature": 7.222,
            "design_outlet_air_humidity_ratio": 0.0099,
            "design_outlet_air_temperature": 14.389,
            "design_water_flow_rate": 0.0033,
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "Main Cooling Coil 1 Water Inlet Node",
            "water_outlet_node_name": "Main Cooling Coil 1 Water Outlet Node"
        }
    },
    "Coil:Heating:Water": {
        "Main Heating Coil 1": {
            "air_inlet_node_name": "Main Cooling Coil 1 Outlet Node",
            "air_outlet_node_name": "Main Heating Coil 1 Outlet Node",
            "availability_schedule_name": "ReheatCoilAvailSched",
            "maximum_water_flow_rate": 0.0043,
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": 5000.0,
            "water_inlet_node_name": "Main Heating Coil 1 Water Inlet Node",
            "water_outlet_node_name": "Main Heating Coil 1 Water Outlet Node"
        },
        "SPACE1-1 Zone Coil": {
            "air_inlet_node_name": "SPACE1-1 Zone Coil Air In Node",
            "air_outlet_node_name": "SPACE1-1 In Node",
            "availability_schedule_name": "ReheatCoilAvailSched",
            "maximum_water_flow_rate": 0.002,
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": 5000,
            "water_inlet_node_name": "SPACE1-1 Zone Coil Water In Node",
            "water_outlet_node_name": "SPACE1-1 Zone Coil Water Out Node"
        },
        "SPACE2-1 Zone Coil": {
            "air_inlet_node_name": "SPACE2-1 Zone Coil Air In Node",
            "air_outlet_node_name": "SPACE2-1 In Node",
            "availability_schedule_name": "ReheatCoilAvailSched",
            "maximum_water_flow_rate": 0.002,
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": 5000,
            "water_inlet_node_name": "SPACE2-1 Zone Coil Water In Node",
            "water_outlet_node_name": "SPACE2-1 Zone Coil Water Out Node"
        },
        "SPACE3-1 Zone Coil": {
            "air_inlet_node_name": "SPACE3-1 Zone Coil Air In Node",
            "air_outlet_node_name": "SPACE3-1 In Node",
            "availability_schedule_name": "ReheatCoilAvailSched",
            "maximum_water_flow_rate": 0.002,
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": 5000,
            "water_inlet_node_name": "SPACE3-1 Zone Coil Water In Node",
            "water_outlet_node_name": "SPACE3-1 Zone Coil Water Out Node"
        },
        "SPACE4-1 Zone Coil": {
            "air_inlet_node_name": "SPACE4-1 Zone Coil Air In Node",
            "air_outlet_node_name": "SPACE4-1 In Node",
            "availability_schedule_name": "ReheatCoilAvailSched",
            "maximum_water_flow_rate": 0.002,
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": 5000,
            "water_inlet_node_name": "SPACE4-1 Zone Coil Water In Node",
            "water_outlet_node_name": "SPACE4-1 Zone Coil Water Out Node"
        },
        "SPACE5-1 Zone Coil": {
            "air_inlet_node_name": "SPACE5-1 Zone Coil Air In Node",
            "air_outlet_node_name": "SPACE5-1 In Node",
            "availability_schedule_name": "ReheatCoilAvailSched",
            "maximum_water_flow_rate": 0.002,
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": 5000,
            "water_inlet_node_name": "SPACE5-1 Zone Coil Water In Node",
            "water_outlet_node_name": "SPACE5-1 Zone Coil Water Out Node"
        }
    },
    "CondenserEquipmentList": {
        "All Towers": {
            "equipment": [
                {
                    "equipment_name": "Big Tower",
                    "equipment_object_type": "CoolingTower:SingleSpeed"
                }
            ]
        }
    },
    "CondenserEquipmentOperationSchemes": {
        "Tower Loop Operation": {
            "control_scheme_1_name": "Year Round Tower Operation",
            "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
            "control_scheme_1_schedule_name": "ON"
        }
    },
    "CondenserLoop": {
        "Chilled Water Condenser Loop": {
            "condenser_demand_side_branch_list_name": "Condenser Demand Side Branches",
            "condenser_demand_side_connector_list_name": "Condenser Demand Side Connectors",
            "condenser_equipment_operation_scheme_name": "Tower Loop Operation",
            "condenser_loop_temperature_setpoint_node_name": "Condenser Supply Outlet Node",
            "condenser_loop_volume": "Autocalculate",
            "condenser_side_branch_list_name": "Condenser Supply Side Branches",
            "condenser_side_connector_list_name": "Condenser Supply Side Connectors",
            "condenser_side_inlet_node_name": "Condenser Supply Inlet Node",
            "condenser_side_outlet_node_name": "Condenser Supply Outlet Node",
            "demand_side_inlet_node_name": "Condenser Demand Inlet Node",
            "demand_side_outlet_node_name": "Condenser Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "SequentialLoad",
            "maximum_loop_flow_rate": 0.0011,
            "maximum_loop_temperature": 80,
            "minimum_loop_flow_rate": 0,
            "minimum_loop_temperature": 10
        }
    },
    "Connector:Mixer": {
        "CW Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Cooling Demand Coil Branch"
                },
                {
                    "inlet_branch_name": "Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "Cooling Demand Outlet"
        },
        "CW Loop Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Little Chiller Branch"
                },
                {
                    "inlet_branch_name": "Big Chiller Branch"
                },
                {
                    "inlet_branch_name": "Purchased Cooling Branch"
                },
                {
                    "inlet_branch_name": "Supply Bypass Branch"
                }
            ],
            "outlet_branch_name": "Cooling Supply Outlet"
        },
        "Condenser Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Big Chiller Condenser Branch"
                },
                {
                    "inlet_branch_name": "Little Chiller Condenser Branch"
                },
                {
                    "inlet_branch_name": "Condenser Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "Condenser Demand Outlet Branch"
        },
        "Condenser Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Condenser Supply Tower Branch"
                },
                {
                    "inlet_branch_name": "Condenser Supply Bypass Branch"
                }
            ],
            "outlet_branch_name": "Condenser Supply Outlet Branch"
        },
        "Heating Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Heating Purchased Hot Water Branch"
                },
                {
                    "inlet_branch_name": "Heating Supply Bypass Branch"
                }
            ],
            "outlet_branch_name": "Heating Supply Outlet Branch"
        },
        "Reheat Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Main Heating Coil Branch"
                },
                {
                    "inlet_branch_name": "Zone 1 Reheat Branch"
                },
                {
                    "inlet_branch_name": "Zone 2 Reheat Branch"
                },
                {
                    "inlet_branch_name": "Zone 3 Reheat Branch"
                },
                {
                    "inlet_branch_name": "Zone 4 Reheat Branch"
                },
                {
                    "inlet_branch_name": "Zone 5 Reheat Branch"
                },
                {
                    "inlet_branch_name": "Reheat Bypass Branch"
                }
            ],
            "outlet_branch_name": "Reheat Outlet Branch"
        }
    },
    "Connector:Splitter": {
        "CW Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Demand Bypass Branch"
                },
                {
                    "outlet_branch_name": "Cooling Demand Coil Branch"
                }
            ],
            "inlet_branch_name": "Cooling Demand Inlet"
        },
        "CW Loop Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Little Chiller Branch"
                },
                {
                    "outlet_branch_name": "Big Chiller Branch"
                },
                {
                    "outlet_branch_name": "Purchased Cooling Branch"
                },
                {
                    "outlet_branch_name": "Supply Bypass Branch"
                }
            ],
            "inlet_branch_name": "CW Pump Branch"
        },
        "Condenser Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Big Chiller Condenser Branch"
                },
                {
                    "outlet_branch_name": "Little Chiller Condenser Branch"
                },
                {
                    "outlet_branch_name": "Condenser Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "Condenser Demand Inlet Branch"
        },
        "Condenser Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Condenser Supply Tower Branch"
                },
                {
                    "outlet_branch_name": "Condenser Supply Bypass Branch"
                }
            ],
            "inlet_branch_name": "Condenser Supply Inlet Branch"
        },
        "Heating Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Heating Purchased Hot Water Branch"
                },
                {
                    "outlet_branch_name": "Heating Supply Bypass Branch"
                }
            ],
            "inlet_branch_name": "Heating Supply Inlet Branch"
        },
        "Reheat Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Main Heating Coil Branch"
                },
                {
                    "outlet_branch_name": "Zone 1 Reheat Branch"
                },
                {
                    "outlet_branch_name": "Zone 2 Reheat Branch"
                },
                {
                    "outlet_branch_name": "Zone 3 Reheat Branch"
                },
                {
                    "outlet_branch_name": "Zone 4 Reheat Branch"
                },
                {
                    "outlet_branch_name": "Zone 5 Reheat Branch"
                },
                {
                    "outlet_branch_name": "Reheat Bypass Branch"
                }
            ],
            "inlet_branch_name": "Reheat Inlet Branch"
        }
    },
    "ConnectorList": {
        "Condenser Demand Side Connectors": {
            "connector_1_name": "Condenser Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Condenser Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Condenser Supply Side Connectors": {
            "connector_1_name": "Condenser Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Condenser Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Cooling Demand Side Connectors": {
            "connector_1_name": "CW Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "CW Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Cooling Supply Side Connectors": {
            "connector_1_name": "CW Loop Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "CW Loop Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Heating Demand Side Connectors": {
            "connector_1_name": "Reheat Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Reheat Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Heating Supply Side Connectors": {
            "connector_1_name": "Heating Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Heating Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        }
    },
    "Construction": {
        "CLNG-1": {
            "outside_layer": "MAT-CLNG-1"
        },
        "Dbl Clr 3mm/13mm Air": {
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 3MM",
            "outside_layer": "CLEAR 3MM"
        },
        "FLOOR-SLAB-1": {
            "outside_layer": "CC03"
        },
        "INT-WALL-1": {
            "layer_2": "AL21",
            "layer_3": "GP02",
            "outside_layer": "GP02"
        },
        "Insulated Pipe": {
            "layer_2": "Pipe Steel",
            "outside_layer": "Pipe Insulation"
        },
        "ROOF-1": {
            "layer_2": "BR01",
            "layer_3": "IN46",
            "layer_4": "WD01",
            "outside_layer": "RG01"
        },
        "Sgl Grey 3mm": {
            "outside_layer": "GREY 3MM"
        },
        "WALL-1": {
            "layer_2": "PW03",
            "layer_3": "IN02",
            "layer_4": "GP01",
            "outside_layer": "WD01"
        }
    },
    "Controller:OutdoorAir": {
        "OA Controller 1": {
            "actuator_node_name": "Outside Air Inlet Node 1",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "FixedDryBulb",
            "economizer_maximum_limit_dry_bulb_temperature": 19.0,
            "economizer_minimum_limit_dry_bulb_temperature": 4.0,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "Min OA Sched",
            "mixed_air_node_name": "Mixed Air Node 1",
            "relief_air_outlet_node_name": "Relief Air Outlet Node 1",
            "return_air_node_name": "VAV Sys 1 Inlet Node"
        }
    },
    "Controller:WaterCoil": {
        "Central Cooling Coil Contoller 1": {
            "action": "Reverse",
            "actuator_node_name": "Main Cooling Coil 1 Water Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.002,
            "maximum_actuated_flow": 0.0033,
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "Main Cooling Coil 1 Outlet Node"
        },
        "Central Heating Coil Contoller 1": {
            "action": "Normal",
            "actuator_node_name": "Main Heating Coil 1 Water Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.002,
            "maximum_actuated_flow": 0.0043,
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "Main Heating Coil 1 Outlet Node"
        }
    },
    "CoolingTower:SingleSpeed": {
        "Big Tower": {
            "design_air_flow_rate": 16.0,
            "design_fan_power": 1000,
            "design_u_factor_times_area_value": 1750.0,
            "design_water_flow_rate": 0.0011,
            "free_convection_regime_air_flow_rate": 0.0,
            "free_convection_regime_u_factor_times_area_value": 0.0,
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "water_inlet_node_name": "Condenser Tower Inlet Node",
            "water_outlet_node_name": "Condenser Tower Outlet Node"
        }
    },
    "DesignSpecification:OutdoorAir": {
        "SZ DSOA SPACE1-1": {
            "outdoor_air_flow_per_person": 0.00944,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA SPACE2-1": {
            "outdoor_air_flow_per_person": 0.00944,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA SPACE3-1": {
            "outdoor_air_flow_per_person": 0.00944,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA SPACE4-1": {
            "outdoor_air_flow_per_person": 0.00944,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA SPACE5-1": {
            "outdoor_air_flow_per_person": 0.00944,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        }
    },
    "DistrictCooling": {
        "Purchased Cooling": {
            "chilled_water_inlet_node_name": "Purchased Cooling Inlet Node",
            "chilled_water_outlet_node_name": "Purchased Cooling Outlet Node",
            "nominal_capacity": 680000
        }
    },
    "DistrictHeating": {
        "Purchased Heating": {
            "hot_water_inlet_node_name": "Purchased Heat Inlet Node",
            "hot_water_outlet_node_name": "Purchased Heat Outlet Node",
            "nominal_capacity": 1000000
        }
    },
    "ElectricEquipment": {
        "SPACE1-1 ElecEq 1": {
            "design_level": 1056,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "EQUIP-1",
            "zone_or_zonelist_name": "SPACE1-1"
        },
        "SPACE2-1 ElecEq 1": {
            "design_level": 456,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "EQUIP-1",
            "zone_or_zonelist_name": "SPACE2-1"
        },
        "SPACE3-1 ElecEq 1": {
            "design_level": 1056,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "EQUIP-1",
            "zone_or_zonelist_name": "SPACE3-1"
        },
        "SPACE4-1 ElecEq 1": {
            "design_level": 456,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "EQUIP-1",
            "zone_or_zonelist_name": "SPACE4-1"
        },
        "SPACE5-1 ElecEq 1": {
            "design_level": 1976,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "EQUIP-1",
            "zone_or_zonelist_name": "SPACE5-1"
        }
    },
    "Fan:VariableVolume": {
        "Supply Fan 1": {
            "air_inlet_node_name": "Main Heating Coil 1 Outlet Node",
            "air_outlet_node_name": "VAV Sys 1 Outlet Node",
            "availability_schedule_name": "FanAvailSched",
            "fan_power_coefficient_1": 0.35071223,
            "fan_power_coefficient_2": 0.30850535,
            "fan_power_coefficient_3": -0.54137364,
            "fan_power_coefficient_4": 0.87198823,
            "fan_power_coefficient_5": 0.0,
            "fan_power_minimum_flow_fraction": 0.25,
            "fan_power_minimum_flow_rate_input_method": "Fraction",
            "fan_total_efficiency": 0.7,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 600.0
        }
    },
    "FenestrationSurface:Detailed": {
        "DB-1": {
            "building_surface_name": "BACK-1",
            "construction_name": "Sgl Grey 3mm",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "GlassDoor",
            "vertex_1_x_coordinate": 9.1,
            "vertex_1_y_coordinate": 15.2,
            "vertex_1_z_coordinate": 2.1,
            "vertex_2_x_coordinate": 9.1,
            "vertex_2_y_coordinate": 15.2,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 7.0,
            "vertex_3_y_coordinate": 15.2,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 7.0,
            "vertex_4_y_coordinate": 15.2,
            "vertex_4_z_coordinate": 2.1,
            "view_factor_to_ground": 0.5
        },
        "DF-1": {
            "building_surface_name": "FRONT-1",
            "construction_name": "Sgl Grey 3mm",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "GlassDoor",
            "vertex_1_x_coordinate": 21.3,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.1,
            "vertex_2_x_coordinate": 21.3,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 23.8,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 23.8,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.1,
            "view_factor_to_ground": 0.5
        },
        "WB-1": {
            "building_surface_name": "BACK-1",
            "construction_name": "Dbl Clr 3mm/13mm Air",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 27.4,
            "vertex_1_y_coordinate": 15.2,
            "vertex_1_z_coordinate": 2.1,
            "vertex_2_x_coordinate": 27.4,
            "vertex_2_y_coordinate": 15.2,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 13.7,
            "vertex_3_y_coordinate": 15.2,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 13.7,
            "vertex_4_y_coordinate": 15.2,
            "vertex_4_z_coordinate": 2.1,
            "view_factor_to_ground": 0.5
        },
        "WF-1": {
            "building_surface_name": "FRONT-1",
            "construction_name": "Dbl Clr 3mm/13mm Air",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 3.0,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.1,
            "vertex_2_x_coordinate": 3.0,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 16.8,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 16.8,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.1,
            "view_factor_to_ground": 0.5
        },
        "WL-1": {
            "building_surface_name": "LEFT-1",
            "construction_name": "Dbl Clr 3mm/13mm Air",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 11.4,
            "vertex_1_z_coordinate": 2.1,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 11.4,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 3.8,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 3.8,
            "vertex_4_z_coordinate": 2.1,
            "view_factor_to_ground": 0.5
        },
        "WR-1": {
            "building_surface_name": "RIGHT-1",
            "construction_name": "Dbl Clr 3mm/13mm Air",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 30.5,
            "vertex_1_y_coordinate": 3.8,
            "vertex_1_z_coordinate": 2.1,
            "vertex_2_x_coordinate": 30.5,
            "vertex_2_y_coordinate": 3.8,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 30.5,
            "vertex_3_y_coordinate": 11.4,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 30.5,
            "vertex_4_y_coordinate": 11.4,
            "vertex_4_z_coordinate": 2.1,
            "view_factor_to_ground": 0.5
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction"
        }
    },
    "Lights": {
        "SPACE1-1 Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.59,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "lighting_level": 1584,
            "return_air_fraction": 0.2,
            "schedule_name": "LIGHTS-1",
            "zone_or_zonelist_name": "SPACE1-1"
        },
        "SPACE2-1 Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.59,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "lighting_level": 684,
            "return_air_fraction": 0.2,
            "schedule_name": "LIGHTS-1",
            "zone_or_zonelist_name": "SPACE2-1"
        },
        "SPACE3-1 Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.59,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "lighting_level": 1584,
            "return_air_fraction": 0.2,
            "schedule_name": "LIGHTS-1",
            "zone_or_zonelist_name": "SPACE3-1"
        },
        "SPACE4-1 Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.59,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "lighting_level": 684,
            "return_air_fraction": 0.2,
            "schedule_name": "LIGHTS-1",
            "zone_or_zonelist_name": "SPACE4-1"
        },
        "SPACE5-1 Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.59,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "lighting_level": 2964,
            "return_air_fraction": 0.2,
            "schedule_name": "LIGHTS-1",
            "zone_or_zonelist_name": "SPACE5-1"
        }
    },
    "Material": {
        "BR01": {
            "conductivity": 0.162,
            "density": 1121.0,
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "specific_heat": 1464.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0094999997,
            "visible_absorptance": 0.7
        },
        "CC03": {
            "conductivity": 1.31,
            "density": 2243.0,
            "roughness": "MediumRough",
            "solar_absorptance": 0.65,
            "specific_heat": 837.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.1016,
            "visible_absorptance": 0.65
        },
        "CopperPipe": {
            "conductivity": 1.31,
            "density": 2243.0,
            "roughness": "MediumRough",
            "solar_absorptance": 0.65,
            "specific_heat": 837.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.1016,
            "visible_absorptance": 0.65
        },
        "GP01": {
            "conductivity": 0.16,
            "density": 801.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.75,
            "specific_heat": 837.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.75
        },
        "GP02": {
            "conductivity": 0.16,
            "density": 801.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.75,
            "specific_heat": 837.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.015900001,
            "visible_absorptance": 0.75
        },
        "IN02": {
            "conductivity": 0.043000001,
            "density": 10.0,
            "roughness": "Rough",
            "solar_absorptance": 0.75,
            "specific_heat": 837.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.090099998,
            "visible_absorptance": 0.75
        },
        "IN46": {
            "conductivity": 0.023,
            "density": 24.0,
            "roughness": "VeryRough",
            "solar_absorptance": 0.5,
            "specific_heat": 1590.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.076200001,
            "visible_absorptance": 0.5
        },
        "PW03": {
            "conductivity": 0.115,
            "density": 545.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.78,
            "specific_heat": 1213.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.78
        },
        "Pipe Insulation": {
            "conductivity": 0.04,
            "density": 91.0,
            "roughness": "VeryRough",
            "solar_absorptance": 0.5,
            "specific_heat": 836.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.03,
            "visible_absorptance": 0.5
        },
        "Pipe Steel": {
            "conductivity": 45.31,
            "density": 7833.0,
            "roughness": "Smooth",
            "solar_absorptance": 0.5,
            "specific_heat": 500.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.003,
            "visible_absorptance": 0.5
        },
        "PipeInsulation": {
            "conductivity": 1.31,
            "density": 2243.0,
            "roughness": "MediumRough",
            "solar_absorptance": 0.65,
            "specific_heat": 837.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.1016,
            "visible_absorptance": 0.65
        },
        "RG01": {
            "conductivity": 1.442,
            "density": 881.0,
            "roughness": "Rough",
            "solar_absorptance": 0.65,
            "specific_heat": 1674.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.65
        },
        "WD01": {
            "conductivity": 0.115,
            "density": 513.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.78,
            "specific_heat": 1381.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.019099999,
            "visible_absorptance": 0.78
        },
        "WD10": {
            "conductivity": 0.115,
            "density": 513,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.78,
            "specific_heat": 1381,
            "thermal_absorptance": 0.9,
            "thickness": 0.667,
            "visible_absorptance": 0.78
        }
    },
    "Material:AirGap": {
        "AL21": {
            "thermal_resistance": 0.157
        },
        "AL23": {
            "thermal_resistance": 0.153
        }
    },
    "Material:NoMass": {
        "CP01": {
            "roughness": "Rough",
            "solar_absorptance": 0.75,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.367,
            "visible_absorptance": 0.75
        },
        "MAT-CLNG-1": {
            "roughness": "Rough",
            "solar_absorptance": 0.65,
            "thermal_absorptance": 0.65,
            "thermal_resistance": 0.65225929,
            "visible_absorptance": 0.65
        },
        "MAT-FLOOR-1": {
            "roughness": "Rough",
            "solar_absorptance": 0.65,
            "thermal_absorptance": 0.65,
            "thermal_resistance": 3.522199631,
            "visible_absorptance": 0.65
        },
        "MAT-SB-U": {
            "roughness": "Rough",
            "solar_absorptance": 0.65,
            "thermal_absorptance": 0.65,
            "thermal_resistance": 0.117406666,
            "visible_absorptance": 0.65
        }
    },
    "NodeList": {
        "Chilled Water Loop Setpoint Node List": {
            "nodes": [
                {
                    "node_name": "CW Supply Outlet Node"
                }
            ]
        },
        "Hot Water Loop Setpoint Node List": {
            "nodes": [
                {
                    "node_name": "HW Supply Outlet Node"
                }
            ]
        },
        "Main Branch SetPoint Node List": {
            "nodes": [
                {
                    "node_name": "Mixed Air Node 1"
                },
                {
                    "node_name": "Main Cooling Coil 1 Outlet Node"
                },
                {
                    "node_name": "Main Heating Coil 1 Outlet Node"
                }
            ]
        },
        "OutsideAirInletNodes": {
            "nodes": [
                {
                    "node_name": "Outside Air Inlet Node 1"
                }
            ]
        }
    },
    "OutdoorAir:Mixer": {
        "OA Mixing Box 1": {
            "mixed_air_node_name": "Mixed Air Node 1",
            "outdoor_air_stream_node_name": "Outside Air Inlet Node 1",
            "relief_air_stream_node_name": "Relief Air Outlet Node 1",
            "return_air_stream_node_name": "VAV Sys 1 Inlet Node"
        }
    },
    "OutdoorAir:NodeList": {
        "OutdoorAir:NodeList 1": {
            "nodes": [
                {
                    "node_or_nodelist_name": "OutsideAirInletNodes"
                }
            ]
        }
    },
    "Output:Meter:MeterFileOnly": {
        "Output:Meter:MeterFileOnly 1": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 2": {
            "key_name": "Electricity:Building",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 3": {
            "key_name": "InteriorLights:Electricity",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 4": {
            "key_name": "Electricity:HVAC",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 5": {
            "key_name": "Electricity:Plant",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 6": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 7": {
            "key_name": "Electricity:Building",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 8": {
            "key_name": "InteriorLights:Electricity",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 9": {
            "key_name": "Electricity:HVAC",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 10": {
            "key_name": "Electricity:Plant",
            "reporting_frequency": "RunPeriod"
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AllSummary"
                }
            ]
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Air Temperature"
        },
        "Output:Variable 2": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Cooling Coil Total Cooling Energy"
        },
        "Output:Variable 3": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Heating Coil Heating Energy"
        },
        "Output:Variable 4": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Plant Supply Side Cooling Demand Rate"
        },
        "Output:Variable 5": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Plant Supply Side Heating Demand Rate"
        },
        "Output:Variable 6": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Chiller Electricity Rate"
        },
        "Output:Variable 7": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Chiller Evaporator Cooling Rate"
        },
        "Output:Variable 8": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Chiller Evaporator Inlet Temperature"
        },
        "Output:Variable 9": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Chiller Evaporator Outlet Temperature"
        },
        "Output:Variable 10": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Chiller Evaporator Mass Flow Rate"
        },
        "Output:Variable 11": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Chiller Condenser Heat Transfer Rate"
        },
        "Output:Variable 12": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Chiller Condenser Inlet Temperature"
        },
        "Output:Variable 13": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Chiller Condenser Outlet Temperature"
        },
        "Output:Variable 14": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Chiller Condenser Mass Flow Rate"
        },
        "Output:Variable 15": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Pipe Fluid Heat Transfer Rate"
        },
        "Output:Variable 16": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Pipe Ambient Heat Transfer Rate"
        },
        "Output:Variable 17": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Pipe Inlet Temperature"
        },
        "Output:Variable 18": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Pipe Outlet Temperature"
        },
        "Output:Variable 19": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Pipe Mass Flow Rate"
        },
        "Output:Variable 20": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Pipe Volume Flow Rate"
        },
        "Output:Variable 21": {
            "key_value": "Chilled Water Loop",
            "reporting_frequency": "Timestep",
            "variable_name": "Plant Supply Side Cooling Demand Rate"
        },
        "Output:Variable 22": {
            "key_value": "Chilled Water Loop",
            "reporting_frequency": "Timestep",
            "variable_name": "Plant Supply Side Heating Demand Rate"
        },
        "Output:Variable 23": {
            "key_value": "Chilled Water Loop",
            "reporting_frequency": "Timestep",
            "variable_name": "Plant Supply Side Inlet Mass Flow Rate"
        },
        "Output:Variable 24": {
            "key_value": "Chilled Water Loop",
            "reporting_frequency": "Timestep",
            "variable_name": "Plant Supply Side Inlet Temperature"
        },
        "Output:Variable 25": {
            "key_value": "Chilled Water Loop",
            "reporting_frequency": "Timestep",
            "variable_name": "Plant Supply Side Outlet Temperature"
        },
        "Output:Variable 26": {
            "key_value": "Chilled Water Condenser Loop",
            "reporting_frequency": "Timestep",
            "variable_name": "Plant Supply Side Cooling Demand Rate"
        },
        "Output:Variable 27": {
            "key_value": "Chilled Water Condenser Loop",
            "reporting_frequency": "Timestep",
            "variable_name": "Plant Supply Side Heating Demand Rate"
        },
        "Output:Variable 28": {
            "key_value": "Chilled Water Condenser Loop",
            "reporting_frequency": "Timestep",
            "variable_name": "Plant Supply Side Inlet Temperature"
        },
        "Output:Variable 29": {
            "key_value": "Chilled Water Condenser Loop",
            "reporting_frequency": "Timestep",
            "variable_name": "Plant Supply Side Outlet Temperature"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "regular"
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "HTML"
        }
    },
    "People": {
        "SPACE1-1 People 1": {
            "activity_level_schedule_name": "ActSchd",
            "fraction_radiant": 0.3,
            "number_of_people": 11,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCCUPY-1",
            "zone_or_zonelist_name": "SPACE1-1"
        },
        "SPACE2-1 People 1": {
            "activity_level_schedule_name": "ActSchd",
            "fraction_radiant": 0.3,
            "number_of_people": 5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCCUPY-1",
            "zone_or_zonelist_name": "SPACE2-1"
        },
        "SPACE3-1 People 1": {
            "activity_level_schedule_name": "ActSchd",
            "fraction_radiant": 0.3,
            "number_of_people": 11,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCCUPY-1",
            "zone_or_zonelist_name": "SPACE3-1"
        },
        "SPACE4-1 People 1": {
            "activity_level_schedule_name": "ActSchd",
            "fraction_radiant": 0.3,
            "number_of_people": 5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCCUPY-1",
            "zone_or_zonelist_name": "SPACE4-1"
        },
        "SPACE5-1 People 1": {
            "activity_level_schedule_name": "ActSchd",
            "fraction_radiant": 0.3,
            "number_of_people": 20,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCCUPY-1",
            "zone_or_zonelist_name": "SPACE5-1"
        }
    },
    "Pipe:Adiabatic": {
        "CW Demand Side Outlet Pipe": {
            "inlet_node_name": "CW Demand Exit Pipe Inlet Node",
            "outlet_node_name": "CW Demand Outlet Node"
        },
        "Condenser Demand Inlet Pipe": {
            "inlet_node_name": "Condenser Demand Inlet Node",
            "outlet_node_name": "Condenser Demand Entrance Pipe Outlet Node"
        },
        "Condenser Demand Outlet Pipe": {
            "inlet_node_name": "Condenser Demand Exit Pipe Inlet Node",
            "outlet_node_name": "Condenser Demand Outlet Node"
        },
        "Condenser Demand Side Bypass": {
            "inlet_node_name": "Cond Demand Bypass Inlet Node",
            "outlet_node_name": "Cond Demand Bypass Outlet Node"
        },
        "Condenser Supply Outlet": {
            "inlet_node_name": "Condenser Supply Exit Pipe Inlet Node",
            "outlet_node_name": "Condenser Supply Outlet Node"
        },
        "Condenser Supply Side Bypass": {
            "inlet_node_name": "Cond Supply Bypass Inlet Node",
            "outlet_node_name": "Cond Supply Bypass Outlet Node"
        },
        "Demand Side Bypass": {
            "inlet_node_name": "CW Demand Bypass Inlet Node",
            "outlet_node_name": "CW Demand Bypass Outlet Node"
        },
        "Demand Side Inlet Pipe": {
            "inlet_node_name": "CW Demand Inlet Node",
            "outlet_node_name": "CW Demand Entrance Pipe Outlet Node"
        },
        "Heating Supply Outlet": {
            "inlet_node_name": "Heating Supply Exit Pipe Inlet Node",
            "outlet_node_name": "HW Supply Outlet Node"
        },
        "Heating Supply Side Bypass": {
            "inlet_node_name": "Heating Supply Bypass Inlet Node",
            "outlet_node_name": "Heating Supply Bypass Outlet Node"
        },
        "Reheat Bypass": {
            "inlet_node_name": "Reheat Bypass Inlet Node",
            "outlet_node_name": "Reheat Bypass Outlet Node"
        },
        "Reheat Inlet Pipe": {
            "inlet_node_name": "HW Demand Inlet Node",
            "outlet_node_name": "HW Demand Entrance Pipe Outlet Node"
        },
        "Reheat Outlet Pipe": {
            "inlet_node_name": "HW Demand Exit Pipe Inlet Node",
            "outlet_node_name": "HW Demand Outlet Node"
        },
        "Supply Side Bypass": {
            "inlet_node_name": "CW Supply Bypass Inlet Node",
            "outlet_node_name": "CW Supply Bypass Outlet Node"
        },
        "Supply Side Outlet Pipe": {
            "inlet_node_name": "Supply Side Exit Pipe Inlet Node",
            "outlet_node_name": "CW Supply Outlet Node"
        }
    },
    "Pipe:Indoor": {
        "Pipe Heat Transfer Towers": {
            "ambient_temperature_zone_name": "PLENUM-1",
            "construction_name": "Insulated Pipe",
            "environment_type": "Zone",
            "fluid_inlet_node_name": "Condenser Tower Outlet Node",
            "fluid_outlet_node_name": "HTPipe Outlet Node",
            "pipe_inside_diameter": 0.05,
            "pipe_length": 100.0
        }
    },
    "PlantEquipmentList": {
        "All Chillers": {
            "equipment": [
                {
                    "equipment_name": "Big Chiller",
                    "equipment_object_type": "Chiller:Electric"
                },
                {
                    "equipment_name": "Little Chiller",
                    "equipment_object_type": "Chiller:ConstantCOP"
                }
            ]
        },
        "Chiller Plant": {
            "equipment": [
                {
                    "equipment_name": "Big Chiller",
                    "equipment_object_type": "Chiller:Electric"
                }
            ]
        },
        "Chiller Plant and Purchased": {
            "equipment": [
                {
                    "equipment_name": "Big Chiller",
                    "equipment_object_type": "Chiller:Electric"
                },
                {
                    "equipment_name": "Purchased Cooling",
                    "equipment_object_type": "DistrictCooling"
                }
            ]
        },
        "Electric Only": {
            "equipment": [
                {
                    "equipment_name": "Big Chiller",
                    "equipment_object_type": "Chiller:Electric"
                }
            ]
        },
        "Purchased Only": {
            "equipment": [
                {
                    "equipment_name": "Purchased Cooling",
                    "equipment_object_type": "DistrictCooling"
                }
            ]
        },
        "heating plant": {
            "equipment": [
                {
                    "equipment_name": "Purchased Heating",
                    "equipment_object_type": "DistrictHeating"
                }
            ]
        }
    },
    "PlantEquipmentOperation:CoolingLoad": {
        "Off Peak Operation": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 900000,
            "range_1_equipment_list_name": "Electric Only"
        },
        "Peak Operation": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 500000,
            "range_1_equipment_list_name": "Electric Only"
        },
        "Year Round Tower Operation": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 90000000,
            "range_1_equipment_list_name": "All Towers"
        }
    },
    "PlantEquipmentOperation:HeatingLoad": {
        "Purchased Only": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 1000000,
            "range_1_equipment_list_name": "heating plant"
        }
    },
    "PlantEquipmentOperationSchemes": {
        "CW Loop Operation": {
            "control_scheme_1_name": "Peak Operation",
            "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
            "control_scheme_1_schedule_name": "On Peak",
            "control_scheme_2_name": "Peak Operation",
            "control_scheme_2_object_type": "PlantEquipmentOperation:CoolingLoad",
            "control_scheme_2_schedule_name": "Off Peak"
        },
        "Hot Loop Operation": {
            "control_scheme_1_name": "Purchased Only",
            "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
            "control_scheme_1_schedule_name": "ON"
        }
    },
    "PlantLoop": {
        "Chilled Water Loop": {
            "demand_side_branch_list_name": "Cooling Demand Side Branches",
            "demand_side_connector_list_name": "Cooling Demand Side Connectors",
            "demand_side_inlet_node_name": "CW Demand Inlet Node",
            "demand_side_outlet_node_name": "CW Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "CW Supply Outlet Node",
            "maximum_loop_flow_rate": 0.0011,
            "maximum_loop_temperature": 98,
            "minimum_loop_flow_rate": 0,
            "minimum_loop_temperature": 1,
            "plant_equipment_operation_scheme_name": "CW Loop Operation",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "Cooling Supply Side Branches",
            "plant_side_connector_list_name": "Cooling Supply Side Connectors",
            "plant_side_inlet_node_name": "CW Supply Inlet Node",
            "plant_side_outlet_node_name": "CW Supply Outlet Node"
        },
        "Hot Water Loop": {
            "demand_side_branch_list_name": "Heating Demand Side Branches",
            "demand_side_connector_list_name": "Heating Demand Side Connectors",
            "demand_side_inlet_node_name": "HW Demand Inlet Node",
            "demand_side_outlet_node_name": "HW Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "HW Supply Outlet Node",
            "maximum_loop_flow_rate": 0.0043,
            "maximum_loop_temperature": 100,
            "minimum_loop_flow_rate": 0,
            "minimum_loop_temperature": 10,
            "plant_equipment_operation_scheme_name": "Hot Loop Operation",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "Heating Supply Side Branches",
            "plant_side_connector_list_name": "Heating Supply Side Connectors",
            "plant_side_inlet_node_name": "HW Supply Inlet Node",
            "plant_side_outlet_node_name": "HW Supply Outlet Node"
        }
    },
    "Pump:VariableSpeed": {
        "Circ Pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "coefficient_3_of_the_part_load_performance_curve": 0,
            "coefficient_4_of_the_part_load_performance_curve": 0,
            "design_maximum_flow_rate": 0.0011,
            "design_minimum_flow_rate": 0,
            "design_power_consumption": 500,
            "design_pump_head": 300000,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "CW Supply Inlet Node",
            "motor_efficiency": 0.87,
            "outlet_node_name": "CW Pump Outlet Node",
            "pump_control_type": "Intermittent"
        },
        "Cond Circ Pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "coefficient_3_of_the_part_load_performance_curve": 0,
            "coefficient_4_of_the_part_load_performance_curve": 0,
            "design_maximum_flow_rate": 0.0011,
            "design_minimum_flow_rate": 0,
            "design_power_consumption": 500,
            "design_pump_head": 300000,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "Condenser Supply Inlet Node",
            "motor_efficiency": 0.87,
            "outlet_node_name": "Condenser Pump Outlet Node",
            "pump_control_type": "Intermittent"
        },
        "HW Circ Pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "coefficient_3_of_the_part_load_performance_curve": 0,
            "coefficient_4_of_the_part_load_performance_curve": 0,
            "design_maximum_flow_rate": 0.0043,
            "design_minimum_flow_rate": 0,
            "design_power_consumption": 2000,
            "design_pump_head": 300000,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "HW Supply Inlet Node",
            "motor_efficiency": 0.87,
            "outlet_node_name": "HW Pump Outlet Node",
            "pump_control_type": "Intermittent"
        }
    },
    "RunPeriod": {
        "Run Period 1": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 1,
            "day_of_week_for_start_day": "Tuesday",
            "end_day_of_month": 31,
            "end_month": 12,
            "use_weather_file_daylight_saving_period": "Yes",
            "use_weather_file_holidays_and_special_days": "Yes",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "Schedule:Compact": {
        "ActSchd": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 117.239997864
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "CW Loop Temp Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 7.22
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Clg-SetP-Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 23.9
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 40.0
                },
                {
                    "field": "For: WeekDays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 40.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 23.9
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 40.0
                },
                {
                    "field": "For: WeekEnds Holiday"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 40.0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 23.9
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 32.2
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 40.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 23.9
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 40.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "CoolingCoilAvailSched": {
            "data": [
                {
                    "field": "Through: 3/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: WeekDays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "EQUIP-1": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays SummerDesignDay CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.02
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.02
                },
                {
                    "field": "For: Weekends WinterDesignDay Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "FanAvailSched": {
            "data": [
                {
                    "field": "Through: 3/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: WeekDays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "HW Loop Temp Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 82
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Htg-SetP-Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.8
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21.1
                },
                {
                    "field": "For: WeekDays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 12.8
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 21.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.8
                },
                {
                    "field": "For: WeekEnds Holiday"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 12.8
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 21.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.8
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 12.8
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 21.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.8
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "INFIL-SCH": {
            "data": [
                {
                    "field": "Through: 3/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Through: 10/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "LIGHTS-1": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays SummerDesignDay CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Weekends WinterDesignDay Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Min OA Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.02
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.02
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.02
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "OCCUPY-1": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays SummerDesignDay CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Weekends WinterDesignDay Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "OFF PEAK": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ON PEAK": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "On": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "PlenumClg-SetP-Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 40.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "PlenumHtg-SetP-Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.8
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "ReheatCoilAvailSched": {
            "data": [
                {
                    "field": "Through: 3/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: WeekDays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Seasonal Reset Supply Air Temp Sch": {
            "data": [
                {
                    "field": "Through: 3/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.0
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "ShadeTransSch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Zone Control Type Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 2
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Control Type"
        }
    },
    "ScheduleTypeLimits": {
        "Any Number": {},
        "Control Type": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "FlowRate": {
            "lower_limit_value": 0.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 10
        },
        "Fraction": {
            "lower_limit_value": 0.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1.0
        },
        "On/Off": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 1
        },
        "Temperature": {
            "lower_limit_value": -60,
            "numeric_type": "Continuous",
            "unit_type": "Temperature",
            "upper_limit_value": 200
        }
    },
    "SetpointManager:FollowOutdoorAirTemperature": {
        "MyCondenserControl": {
            "control_variable": "Temperature",
            "maximum_setpoint_temperature": 80,
            "minimum_setpoint_temperature": 10,
            "offset_temperature_difference": 0,
            "reference_temperature_type": "OutdoorAirWetBulb",
            "setpoint_node_or_nodelist_name": "Condenser Supply Outlet Node"
        }
    },
    "SetpointManager:MixedAir": {
        "Mixed Air Temp Manager 1": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "Main Heating Coil 1 Outlet Node",
            "fan_outlet_node_name": "VAV Sys 1 Outlet Node",
            "reference_setpoint_node_name": "VAV Sys 1 Outlet Node",
            "setpoint_node_or_nodelist_name": "Main Branch SetPoint Node List"
        }
    },
    "SetpointManager:Scheduled": {
        "Big Chiller Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "CW Loop Temp Schedule",
            "setpoint_node_or_nodelist_name": "Big Chiller Outlet Node"
        },
        "Chilled Water Loop Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "CW Loop Temp Schedule",
            "setpoint_node_or_nodelist_name": "Chilled Water Loop Setpoint Node List"
        },
        "Hot Water Loop Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "HW Loop Temp Schedule",
            "setpoint_node_or_nodelist_name": "Hot Water Loop Setpoint Node List"
        },
        "Little Chiller Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "CW Loop Temp Schedule",
            "setpoint_node_or_nodelist_name": "Little Chiller Outlet Node"
        },
        "Supply Air Temp Manager 1": {
            "control_variable": "Temperature",
            "schedule_name": "Seasonal Reset Supply Air Temp Sch",
            "setpoint_node_or_nodelist_name": "VAV Sys 1 Outlet Node"
        }
    },
    "Shading:Zone:Detailed": {
        "Main South Overhang": {
            "base_surface_name": "FRONT-1",
            "number_of_vertices": 4,
            "transmittance_schedule_name": "ShadeTransSch",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -1.3,
                    "vertex_z_coordinate": 2.2
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.2
                },
                {
                    "vertex_x_coordinate": 19.8,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.2
                },
                {
                    "vertex_x_coordinate": 19.8,
                    "vertex_y_coordinate": -1.3,
                    "vertex_z_coordinate": 2.2
                }
            ]
        },
        "South Door Overhang": {
            "base_surface_name": "FRONT-1",
            "number_of_vertices": 4,
            "transmittance_schedule_name": "ShadeTransSch",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": -2.0,
                    "vertex_z_coordinate": 2.6
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.6
                },
                {
                    "vertex_x_coordinate": 24.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.6
                },
                {
                    "vertex_x_coordinate": 24.1,
                    "vertex_y_coordinate": -2.0,
                    "vertex_z_coordinate": 2.6
                }
            ]
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_hvac_sizing_simulation_for_sizing_periods": "No",
            "do_plant_sizing_calculation": "No",
            "do_system_sizing_calculation": "Yes",
            "do_zone_sizing_calculation": "Yes",
            "maximum_number_of_hvac_sizing_simulation_passes": 1,
            "run_simulation_for_sizing_periods": "Yes",
            "run_simulation_for_weather_file_run_periods": "No"
        }
    },
    "Site:GroundTemperature:BuildingSurface": {
        "Site:GroundTemperature:BuildingSurface 1": {
            "april_ground_temperature": 20.3,
            "august_ground_temperature": 20.77,
            "december_ground_temperature": 20.2,
            "february_ground_temperature": 20.03,
            "january_ground_temperature": 20.03,
            "july_ground_temperature": 20.62,
            "june_ground_temperature": 20.52,
            "march_ground_temperature": 20.13,
            "may_ground_temperature": 20.43,
            "november_ground_temperature": 20.44,
            "october_ground_temperature": 20.55,
            "september_ground_temperature": 20.78
        }
    },
    "Site:GroundTemperature:Deep": {
        "Site:GroundTemperature:Deep 1": {
            "april_deep_ground_temperature": 16.1,
            "august_deep_ground_temperature": 16.1,
            "december_deep_ground_temperature": 16.1,
            "february_deep_ground_temperature": 16.1,
            "january_deep_ground_temperature": 16.1,
            "july_deep_ground_temperature": 16.1,
            "june_deep_ground_temperature": 16.1,
            "march_deep_ground_temperature": 16.1,
            "may_deep_ground_temperature": 16.1,
            "november_deep_ground_temperature": 16.1,
            "october_deep_ground_temperature": 16.1,
            "september_deep_ground_temperature": 16.1
        }
    },
    "Site:Location": {
        "CHICAGO_IL_USA TMY2-94846": {
            "elevation": 190.0,
            "latitude": 41.78,
            "longitude": -87.75,
            "time_zone": -6.0
        }
    },
    "Sizing:Parameters": {
        "Sizing:Parameters 1": {
            "cooling_sizing_factor": 1.3,
            "heating_sizing_factor": 1.3
        }
    },
    "Sizing:System": {
        "Sizing:System 1": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "VAV Sys 1",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.008,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 16.7,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11.0,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        }
    },
    "Sizing:Zone": {
        "Sizing:Zone 1": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA SPACE1-1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.009,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.004,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "SPACE1-1"
        },
        "Sizing:Zone 2": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA SPACE2-1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.009,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.004,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "SPACE2-1"
        },
        "Sizing:Zone 3": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA SPACE3-1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.009,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.004,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "SPACE3-1"
        },
        "Sizing:Zone 4": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA SPACE4-1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.009,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.004,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "SPACE4-1"
        },
        "Sizing:Zone 5": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA SPACE5-1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.009,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.004,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "SPACE5-1"
        }
    },
    "SizingPeriod:DesignDay": {
        "CHICAGO_IL_USA Annual Cooling 1% Design Conditions DB/MCWB": {
            "barometric_pressure": 99063.0,
            "daily_dry_bulb_temperature_range": 10.7,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 31.5,
            "month": 7,
            "rain_indicator": "No",
            "sky_clearness": 1.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 23.0,
            "wind_direction": 230,
            "wind_speed": 5.3
        },
        "CHICAGO_IL_USA Annual Heating 99% Design Conditions DB": {
            "barometric_pressure": 99063.0,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": -17.3,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -17.3,
            "wind_direction": 270,
            "wind_speed": 4.9
        }
    },
    "SurfaceConvectionAlgorithm:Inside": {
        "SurfaceConvectionAlgorithm:Inside 1": {
            "algorithm": "Simple"
        }
    },
    "SurfaceConvectionAlgorithm:Outside": {
        "SurfaceConvectionAlgorithm:Outside 1": {
            "algorithm": "SimpleCombined"
        }
    },
    "ThermostatSetpoint:DualSetpoint": {
        "DualSetPoint": {
            "cooling_setpoint_temperature_schedule_name": "Clg-SetP-Sch",
            "heating_setpoint_temperature_schedule_name": "Htg-SetP-Sch"
        }
    },
    "ThermostatSetpoint:SingleCooling": {
        "CoolingSetpoint": {
            "setpoint_temperature_schedule_name": "Clg-SetP-Sch"
        },
        "PlenumCoolingSetpoint": {
            "setpoint_temperature_schedule_name": "PlenumClg-SetP-Sch"
        }
    },
    "ThermostatSetpoint:SingleHeating": {
        "HeatingSetpoint": {
            "setpoint_temperature_schedule_name": "Htg-SetP-Sch"
        },
        "PlenumHeatingSetpoint": {
            "setpoint_temperature_schedule_name": "PlenumHtg-SetP-Sch"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 4
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "9.4"
        }
    },
    "WindowMaterial:Gas": {
        "AIR 6MM": {
            "gas_type": "Air",
            "thickness": 0.0063
        },
        "AIR 13MM": {
            "gas_type": "Air",
            "thickness": 0.0127
        },
        "ARGON 13MM": {
            "gas_type": "Argon",
            "thickness": 0.0127
        }
    },
    "WindowMaterial:Glazing": {
        "CLEAR 3MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.075,
            "back_side_visible_reflectance_at_normal_incidence": 0.081,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.075,
            "front_side_visible_reflectance_at_normal_incidence": 0.081,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.837,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.898
        },
        "CLEAR 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.071,
            "back_side_visible_reflectance_at_normal_incidence": 0.08,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.071,
            "front_side_visible_reflectance_at_normal_incidence": 0.08,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.775,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.881
        },
        "GREY 3MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.061,
            "back_side_visible_reflectance_at_normal_incidence": 0.061,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.061,
            "front_side_visible_reflectance_at_normal_incidence": 0.061,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.626,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.611
        },
        "LoE CLEAR 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.1,
            "back_side_solar_reflectance_at_normal_incidence": 0.22,
            "back_side_visible_reflectance_at_normal_incidence": 0.078,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.17,
            "front_side_visible_reflectance_at_normal_incidence": 0.055,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.6,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.84
        }
    },
    "Zone": {
        "PLENUM-1": {
            "ceiling_height": 0.609600067,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 283.2,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "SPACE1-1": {
            "ceiling_height": 2.438400269,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 239.247360229,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "SPACE2-1": {
            "ceiling_height": 2.438400269,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 103.311355591,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "SPACE3-1": {
            "ceiling_height": 2.438400269,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 239.247360229,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "SPACE4-1": {
            "ceiling_height": 2.438400269,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 103.311355591,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "SPACE5-1": {
            "ceiling_height": 2.438400269,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 447.682556152,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        }
    },
    "ZoneControl:Thermostat": {
        "SPACE1-1 Control": {
            "control_1_name": "CoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "HeatingSetpoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "DualSetPoint",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "SPACE1-1"
        },
        "SPACE2-1 Control": {
            "control_1_name": "CoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "HeatingSetpoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "DualSetPoint",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "SPACE2-1"
        },
        "SPACE3-1 Control": {
            "control_1_name": "CoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "HeatingSetpoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "DualSetPoint",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "SPACE3-1"
        },
        "SPACE4-1 Control": {
            "control_1_name": "CoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "HeatingSetpoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "DualSetPoint",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "SPACE4-1"
        },
        "SPACE5-1 Control": {
            "control_1_name": "CoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "HeatingSetpoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "DualSetPoint",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "SPACE5-1"
        }
    },
    "ZoneHVAC:AirDistributionUnit": {
        "SPACE1-1 ATU": {
            "air_distribution_unit_outlet_node_name": "SPACE1-1 In Node",
            "air_terminal_name": "SPACE1-1 VAV Reheat",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "SPACE2-1 ATU": {
            "air_distribution_unit_outlet_node_name": "SPACE2-1 In Node",
            "air_terminal_name": "SPACE2-1 VAV Reheat",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "SPACE3-1 ATU": {
            "air_distribution_unit_outlet_node_name": "SPACE3-1 In Node",
            "air_terminal_name": "SPACE3-1 VAV Reheat",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "SPACE4-1 ATU": {
            "air_distribution_unit_outlet_node_name": "SPACE4-1 In Node",
            "air_terminal_name": "SPACE4-1 VAV Reheat",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "SPACE5-1 ATU": {
            "air_distribution_unit_outlet_node_name": "SPACE5-1 In Node",
            "air_terminal_name": "SPACE5-1 VAV Reheat",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "zone_air_inlet_node_or_nodelist_name": "SPACE1-1 In Node",
            "zone_air_node_name": "SPACE1-1 Node",
            "zone_conditioning_equipment_list_name": "SPACE1-1 Eq",
            "zone_name": "SPACE1-1",
            "zone_return_air_node_or_nodelist_name": "SPACE1-1 Out Node"
        },
        "ZoneHVAC:EquipmentConnections 2": {
            "zone_air_inlet_node_or_nodelist_name": "SPACE2-1 In Node",
            "zone_air_node_name": "SPACE2-1 Node",
            "zone_conditioning_equipment_list_name": "SPACE2-1 Eq",
            "zone_name": "SPACE2-1",
            "zone_return_air_node_or_nodelist_name": "SPACE2-1 Out Node"
        },
        "ZoneHVAC:EquipmentConnections 3": {
            "zone_air_inlet_node_or_nodelist_name": "SPACE3-1 In Node",
            "zone_air_node_name": "SPACE3-1 Node",
            "zone_conditioning_equipment_list_name": "SPACE3-1 Eq",
            "zone_name": "SPACE3-1",
            "zone_return_air_node_or_nodelist_name": "SPACE3-1 Out Node"
        },
        "ZoneHVAC:EquipmentConnections 4": {
            "zone_air_inlet_node_or_nodelist_name": "SPACE4-1 In Node",
            "zone_air_node_name": "SPACE4-1 Node",
            "zone_conditioning_equipment_list_name": "SPACE4-1 Eq",
            "zone_name": "SPACE4-1",
            "zone_return_air_node_or_nodelist_name": "SPACE4-1 Out Node"
        },
        "ZoneHVAC:EquipmentConnections 5": {
            "zone_air_inlet_node_or_nodelist_name": "SPACE5-1 In Node",
            "zone_air_node_name": "SPACE5-1 Node",
            "zone_conditioning_equipment_list_name": "SPACE5-1 Eq",
            "zone_name": "SPACE5-1",
            "zone_return_air_node_or_nodelist_name": "SPACE5-1 Out Node"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "SPACE1-1 Eq": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "SPACE1-1 ATU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "SPACE2-1 Eq": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "SPACE2-1 ATU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "SPACE3-1 Eq": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "SPACE3-1 ATU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "SPACE4-1 Eq": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "SPACE4-1 ATU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "SPACE5-1 Eq": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "SPACE5-1 ATU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        }
    },
    "ZoneInfiltration:DesignFlowRate": {
        "SPACE1-1 Infil 1": {
            "constant_term_coefficient": 0,
            "design_flow_rate": 0.0167,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL-SCH",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.2237,
            "zone_or_zonelist_name": "SPACE1-1"
        },
        "SPACE2-1 Infil 1": {
            "constant_term_coefficient": 0,
            "design_flow_rate": 0.00717,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL-SCH",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.2237,
            "zone_or_zonelist_name": "SPACE2-1"
        },
        "SPACE3-1 Infil 1": {
            "constant_term_coefficient": 0,
            "design_flow_rate": 0.0167,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL-SCH",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.2237,
            "zone_or_zonelist_name": "SPACE3-1"
        },
        "SPACE4-1 Infil 1": {
            "constant_term_coefficient": 0,
            "design_flow_rate": 0.00717,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL-SCH",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.2237,
            "zone_or_zonelist_name": "SPACE4-1"
        },
        "SPACE5-1 Infil 1": {
            "constant_term_coefficient": 0,
            "design_flow_rate": 0.031089,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL-SCH",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.2237,
            "zone_or_zonelist_name": "SPACE5-1"
        }
    }
}
