            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 63": {
            "fluid_name": "NH3",
            "fluid_property_type": "Enthalpy",
            "pressure": 913700.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 1482000.0,
            "property_value_33": 1488000.0,
            "property_value_34": 1494000.0,
            "property_value_35": 1500000.0,
            "property_value_36": 1505000.0,
            "property_value_37": 1511000.0,
            "property_value_38": 1517000.0,
            "property_value_39": 1522000.0,
            "property_value_40": 1528000.0,
            "property_value_41": 1534000.0,
            "property_value_42": 1539000.0,
            "property_value_43": 1544000.0,
            "property_value_44": 1550000.0,
            "property_value_45": 1555000.0,
            "property_value_46": 1560000.0,
            "property_value_47": 1571000.0,
            "property_value_48": 1581000.0,
            "property_value_49": 1591000.0,
            "property_value_50": 1601000.0,
            "property_value_51": 1611000.0,
            "property_value_52": 1621000.0,
            "property_value_53": 1631000.0,
            "property_value_54": 1641000.0,
            "property_value_55": 1651000.0,
            "property_value_56": 1660000.0,
            "property_value_57": 1670000.0,
            "property_value_58": 1680000.0,
            "property_value_59": 1689000.0,
            "property_value_60": 1699000.0,
            "property_value_61": 1708000.0,
            "property_value_62": 1718000.0,
            "property_value_63": 1728000.0,
            "property_value_64": 1737000.0,
            "property_value_65": 1747000.0,
            "property_value_66": 1805000.0,
            "property_value_67": 1854000.0,
            "property_value_68": 1903000.0,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 64": {
            "fluid_name": "NH3",
            "fluid_property_type": "Density",
            "pressure": 913700.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 7.128,
            "property_value_33": 7.052,
            "property_value_34": 6.979,
            "property_value_35": 6.908,
            "property_value_36": 6.84,
            "property_value_37": 6.774,
            "property_value_38": 6.709,
            "property_value_39": 6.646,
            "property_value_40": 6.586,
            "property_value_41": 6.526,
            "property_value_42": 6.469,
            "property_value_43": 6.412,
            "property_value_44": 6.357,
            "property_value_45": 6.304,
            "property_value_46": 6.252,
            "property_value_47": 6.152,
            "property_value_48": 6.057,
            "property_value_49": 5.965,
            "property_value_50": 5.877,
            "property_value_51": 5.793,
            "property_value_52": 5.711,
            "property_value_53": 5.633,
            "property_value_54": 5.557,
            "property_value_55": 5.483,
            "property_value_56": 5.412,
            "property_value_57": 5.343,
            "property_value_58": 5.277,
            "property_value_59": 5.212,
            "property_value_60": 5.149,
            "property_value_61": 5.088,
            "property_value_62": 5.028,
            "property_value_63": 4.97,
            "property_value_64": 4.914,
            "property_value_65": 4.859,
            "property_value_66": 4.554,
            "property_value_67": 4.329,
            "property_value_68": 4.128,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 65": {
            "fluid_name": "NH3",
            "fluid_property_type": "Enthalpy",
            "pressure": 972700.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 1483000.0,
            "property_value_34": 1489000.0,
            "property_value_35": 1495000.0,
            "property_value_36": 1501000.0,
            "property_value_37": 1507000.0,
            "property_value_38": 1513000.0,
            "property_value_39": 1519000.0,
            "property_value_40": 1524000.0,
            "property_value_41": 1530000.0,
            "property_value_42": 1535000.0,
            "property_value_43": 1541000.0,
            "property_value_44": 1546000.0,
            "property_value_45": 1552000.0,
            "property_value_46": 1557000.0,
            "property_value_47": 1568000.0,
            "property_value_48": 1578000.0,
            "property_value_49": 1588000.0,
            "property_value_50": 1599000.0,
            "property_value_51": 1609000.0,
            "property_value_52": 1619000.0,
            "property_value_53": 1629000.0,
            "property_value_54": 1639000.0,
            "property_value_55": 1648000.0,
            "property_value_56": 1658000.0,
            "property_value_57": 1668000.0,
            "property_value_58": 1678000.0,
            "property_value_59": 1687000.0,
            "property_value_60": 1697000.0,
            "property_value_61": 1707000.0,
            "property_value_62": 1716000.0,
            "property_value_63": 1726000.0,
            "property_value_64": 1736000.0,
            "property_value_65": 1745000.0,
            "property_value_66": 1804000.0,
            "property_value_67": 1853000.0,
            "property_value_68": 1902000.0,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 66": {
            "fluid_name": "NH3",
            "fluid_property_type": "Density",
            "pressure": 972700.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 7.575,
            "property_value_34": 7.494,
            "property_value_35": 7.415,
            "property_value_36": 7.339,
            "property_value_37": 7.266,
            "property_value_38": 7.195,
            "property_value_39": 7.126,
            "property_value_40": 7.059,
            "property_value_41": 6.993,
            "property_value_42": 6.93,
            "property_value_43": 6.868,
            "property_value_44": 6.808,
            "property_value_45": 6.75,
            "property_value_46": 6.692,
            "property_value_47": 6.584,
            "property_value_48": 6.48,
            "property_value_49": 6.38,
            "property_value_50": 6.284,
            "property_value_51": 6.193,
            "property_value_52": 6.104,
            "property_value_53": 6.019,
            "property_value_54": 5.937,
            "property_value_55": 5.857,
            "property_value_56": 5.781,
            "property_value_57": 5.706,
            "property_value_58": 5.634,
            "property_value_59": 5.564,
            "property_value_60": 5.496,
            "property_value_61": 5.43,
            "property_value_62": 5.366,
            "property_value_63": 5.304,
            "property_value_64": 5.244,
            "property_value_65": 5.184,
            "property_value_66": 4.856,
            "property_value_67": 4.616,
            "property_value_68": 4.4,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 67": {
            "fluid_name": "NH3",
            "fluid_property_type": "Enthalpy",
            "pressure": 1035000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 1484000.0,
            "property_value_35": 1490000.0,
            "property_value_36": 1496000.0,
            "property_value_37": 1503000.0,
            "property_value_38": 1508000.0,
            "property_value_39": 1514000.0,
            "property_value_40": 1520000.0,
            "property_value_41": 1526000.0,
            "property_value_42": 1532000.0,
            "property_value_43": 1537000.0,
            "property_value_44": 1543000.0,
            "property_value_45": 1548000.0,
            "property_value_46": 1554000.0,
            "property_value_47": 1565000.0,
            "property_value_48": 1575000.0,
            "property_value_49": 1586000.0,
            "property_value_50": 1596000.0,
            "property_value_51": 1606000.0,
            "property_value_52": 1616000.0,
            "property_value_53": 1626000.0,
            "property_value_54": 1636000.0,
            "property_value_55": 1646000.0,
            "property_value_56": 1656000.0,
            "property_value_57": 1666000.0,
            "property_value_58": 1676000.0,
            "property_value_59": 1685000.0,
            "property_value_60": 1695000.0,
            "property_value_61": 1705000.0,
            "property_value_62": 1715000.0,
            "property_value_63": 1724000.0,
            "property_value_64": 1734000.0,
            "property_value_65": 1744000.0,
            "property_value_66": 1802000.0,
            "property_value_67": 1852000.0,
            "property_value_68": 1901000.0,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 68": {
            "fluid_name": "NH3",
            "fluid_property_type": "Density",
            "pressure": 1035000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 8.044,
            "property_value_35": 7.957,
            "property_value_36": 7.873,
            "property_value_37": 7.791,
            "property_value_38": 7.713,
            "property_value_39": 7.636,
            "property_value_40": 7.562,
            "property_value_41": 7.491,
            "property_value_42": 7.421,
            "property_value_43": 7.353,
            "property_value_44": 7.287,
            "property_value_45": 7.223,
            "property_value_46": 7.16,
            "property_value_47": 7.041,
            "property_value_48": 6.928,
            "property_value_49": 6.819,
            "property_value_50": 6.715,
            "property_value_51": 6.616,
            "property_value_52": 6.52,
            "property_value_53": 6.427,
            "property_value_54": 6.338,
            "property_value_55": 6.252,
            "property_value_56": 6.169,
            "property_value_57": 6.089,
            "property_value_58": 6.011,
            "property_value_59": 5.936,
            "property_value_60": 5.863,
            "property_value_61": 5.792,
            "property_value_62": 5.723,
            "property_value_63": 5.656,
            "property_value_64": 5.591,
            "property_value_65": 5.527,
            "property_value_66": 5.175,
            "property_value_67": 4.917,
            "property_value_68": 4.686,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 69": {
            "fluid_name": "NH3",
            "fluid_property_type": "Enthalpy",
            "pressure": 1099000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 1485000.0,
            "property_value_36": 1491000.0,
            "property_value_37": 1498000.0,
            "property_value_38": 1504000.0,
            "property_value_39": 1510000.0,
            "property_value_40": 1516000.0,
            "property_value_41": 1522000.0,
            "property_value_42": 1528000.0,
            "property_value_43": 1533000.0,
            "property_value_44": 1539000.0,
            "property_value_45": 1545000.0,
            "property_value_46": 1550000.0,
            "property_value_47": 1561000.0,
            "property_value_48": 1572000.0,
            "property_value_49": 1582000.0,
            "property_value_50": 1593000.0,
            "property_value_51": 1603000.0,
            "property_value_52": 1614000.0,
            "property_value_53": 1624000.0,
            "property_value_54": 1634000.0,
            "property_value_55": 1644000.0,
            "property_value_56": 1654000.0,
            "property_value_57": 1664000.0,
            "property_value_58": 1674000.0,
            "property_value_59": 1683000.0,
            "property_value_60": 1693000.0,
            "property_value_61": 1703000.0,
            "property_value_62": 1713000.0,
            "property_value_63": 1722000.0,
            "property_value_64": 1732000.0,
            "property_value_65": 1742000.0,
            "property_value_66": 1801000.0,
            "property_value_67": 1850000.0,
            "property_value_68": 1900000.0,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 70": {
            "fluid_name": "NH3",
            "fluid_property_type": "Density",
            "pressure": 1099000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 8.537,
            "property_value_36": 8.443,
            "property_value_37": 8.353,
            "property_value_38": 8.265,
            "property_value_39": 8.181,
            "property_value_40": 8.099,
            "property_value_41": 8.02,
            "property_value_42": 7.943,
            "property_value_43": 7.869,
            "property_value_44": 7.796,
            "property_value_45": 7.726,
            "property_value_46": 7.657,
            "property_value_47": 7.527,
            "property_value_48": 7.403,
            "property_value_49": 7.285,
            "property_value_50": 7.172,
            "property_value_51": 7.063,
            "property_value_52": 6.959,
            "property_value_53": 6.859,
            "property_value_54": 6.763,
            "property_value_55": 6.67,
            "property_value_56": 6.58,
            "property_value_57": 6.493,
            "property_value_58": 6.409,
            "property_value_59": 6.328,
            "property_value_60": 6.249,
            "property_value_61": 6.173,
            "property_value_62": 6.098,
            "property_value_63": 6.026,
            "property_value_64": 5.956,
            "property_value_65": 5.888,
            "property_value_66": 5.51,
            "property_value_67": 5.233,
            "property_value_68": 4.986,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 71": {
            "fluid_name": "NH3",
            "fluid_property_type": "Enthalpy",
            "pressure": 1167000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 1486000.0,
            "property_value_37": 1493000.0,
            "property_value_38": 1499000.0,
            "property_value_39": 1505000.0,
            "property_value_40": 1511000.0,
            "property_value_41": 1517000.0,
            "property_value_42": 1523000.0,
            "property_value_43": 1529000.0,
            "property_value_44": 1535000.0,
            "property_value_45": 1541000.0,
            "property_value_46": 1546000.0,
            "property_value_47": 1558000.0,
            "property_value_48": 1568000.0,
            "property_value_49": 1579000.0,
            "property_value_50": 1590000.0,
            "property_value_51": 1600000.0,
            "property_value_52": 1611000.0,
            "property_value_53": 1621000.0,
            "property_value_54": 1631000.0,
            "property_value_55": 1641000.0,
            "property_value_56": 1651000.0,
            "property_value_57": 1661000.0,
            "property_value_58": 1671000.0,
            "property_value_59": 1681000.0,
            "property_value_60": 1691000.0,
            "property_value_61": 1701000.0,
            "property_value_62": 1711000.0,
            "property_value_63": 1721000.0,
            "property_value_64": 1730000.0,
            "property_value_65": 1740000.0,
            "property_value_66": 1799000.0,
            "property_value_67": 1849000.0,
            "property_value_68": 1899000.0,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 72": {
            "fluid_name": "NH3",
            "fluid_property_type": "Density",
            "pressure": 1167000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 9.053,
            "property_value_37": 8.953,
            "property_value_38": 8.856,
            "property_value_39": 8.762,
            "property_value_40": 8.672,
            "property_value_41": 8.584,
            "property_value_42": 8.499,
            "property_value_43": 8.417,
            "property_value_44": 8.338,
            "property_value_45": 8.26,
            "property_value_46": 8.185,
            "property_value_47": 8.042,
            "property_value_48": 7.907,
            "property_value_49": 7.778,
            "property_value_50": 7.655,
            "property_value_51": 7.537,
            "property_value_52": 7.424,
            "property_value_53": 7.315,
            "property_value_54": 7.211,
            "property_value_55": 7.11,
            "property_value_56": 7.013,
            "property_value_57": 6.919,
            "property_value_58": 6.829,
            "property_value_59": 6.741,
            "property_value_60": 6.656,
            "property_value_61": 6.574,
            "property_value_62": 6.494,
            "property_value_63": 6.416,
            "property_value_64": 6.341,
            "property_value_65": 6.268,
            "property_value_66": 5.862,
            "property_value_67": 5.566,
            "property_value_68": 5.301,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 73": {
            "fluid_name": "NH3",
            "fluid_property_type": "Enthalpy",
            "pressure": 1238000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 1487000.0,
            "property_value_38": 1494000.0,
            "property_value_39": 1500000.0,
            "property_value_40": 1506000.0,
            "property_value_41": 1513000.0,
            "property_value_42": 1519000.0,
            "property_value_43": 1525000.0,
            "property_value_44": 1531000.0,
            "property_value_45": 1537000.0,
            "property_value_46": 1542000.0,
            "property_value_47": 1554000.0,
            "property_value_48": 1565000.0,
            "property_value_49": 1576000.0,
            "property_value_50": 1587000.0,
            "property_value_51": 1597000.0,
            "property_value_52": 1608000.0,
            "property_value_53": 1618000.0,
            "property_value_54": 1628000.0,
            "property_value_55": 1639000.0,
            "property_value_56": 1649000.0,
            "property_value_57": 1659000.0,
            "property_value_58": 1669000.0,
            "property_value_59": 1679000.0,
            "property_value_60": 1689000.0,
            "property_value_61": 1699000.0,
            "property_value_62": 1709000.0,
            "property_value_63": 1719000.0,
            "property_value_64": 1728000.0,
            "property_value_65": 1738000.0,
            "property_value_66": 1798000.0,
            "property_value_67": 1848000.0,
            "property_value_68": 1898000.0,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 74": {
            "fluid_name": "NH3",
            "fluid_property_type": "Density",
            "pressure": 1238000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 9.595,
            "property_value_38": 9.487,
            "property_value_39": 9.383,
            "property_value_40": 9.282,
            "property_value_41": 9.186,
            "property_value_42": 9.092,
            "property_value_43": 9.001,
            "property_value_44": 8.914,
            "property_value_45": 8.828,
            "property_value_46": 8.746,
            "property_value_47": 8.589,
            "property_value_48": 8.441,
            "property_value_49": 8.3,
            "property_value_50": 8.166,
            "property_value_51": 8.038,
            "property_value_52": 7.915,
            "property_value_53": 7.797,
            "property_value_54": 7.684,
            "property_value_55": 7.575,
            "property_value_56": 7.47,
            "property_value_57": 7.369,
            "property_value_58": 7.271,
            "property_value_59": 7.176,
            "property_value_60": 7.085,
            "property_value_61": 6.996,
            "property_value_62": 6.91,
            "property_value_63": 6.827,
            "property_value_64": 6.746,
            "property_value_65": 6.667,
            "property_value_66": 6.232,
            "property_value_67": 5.915,
            "property_value_68": 5.632,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 75": {
            "fluid_name": "NH3",
            "fluid_property_type": "Enthalpy",
            "pressure": 1312000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 1488000.0,
            "property_value_39": 1495000.0,
            "property_value_40": 1501000.0,
            "property_value_41": 1507000.0,
            "property_value_42": 1514000.0,
            "property_value_43": 1520000.0,
            "property_value_44": 1526000.0,
            "property_value_45": 1532000.0,
            "property_value_46": 1538000.0,
            "property_value_47": 1550000.0,
            "property_value_48": 1561000.0,
            "property_value_49": 1572000.0,
            "property_value_50": 1583000.0,
            "property_value_51": 1594000.0,
            "property_value_52": 1605000.0,
            "property_value_53": 1615000.0,
            "property_value_54": 1625000.0,
            "property_value_55": 1636000.0,
            "property_value_56": 1646000.0,
            "property_value_57": 1656000.0,
            "property_value_58": 1666000.0,
            "property_value_59": 1677000.0,
            "property_value_60": 1687000.0,
            "property_value_61": 1697000.0,
            "property_value_62": 1707000.0,
            "property_value_63": 1717000.0,
            "property_value_64": 1726000.0,
            "property_value_65": 1736000.0,
            "property_value_66": 1796000.0,
            "property_value_67": 1846000.0,
            "property_value_68": 1896000.0,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 76": {
            "fluid_name": "NH3",
            "fluid_property_type": "Density",
            "pressure": 1312000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 10.16,
            "property_value_39": 10.05,
            "property_value_40": 9.935,
            "property_value_41": 9.827,
            "property_value_42": 9.724,
            "property_value_43": 9.623,
            "property_value_44": 9.527,
            "property_value_45": 9.433,
            "property_value_46": 9.342,
            "property_value_47": 9.17,
            "property_value_48": 9.008,
            "property_value_49": 8.854,
            "property_value_50": 8.707,
            "property_value_51": 8.568,
            "property_value_52": 8.434,
            "property_value_53": 8.306,
            "property_value_54": 8.184,
            "property_value_55": 8.066,
            "property_value_56": 7.952,
            "property_value_57": 7.843,
            "property_value_58": 7.737,
            "property_value_59": 7.635,
            "property_value_60": 7.536,
            "property_value_61": 7.441,
            "property_value_62": 7.348,
            "property_value_63": 7.259,
            "property_value_64": 7.172,
            "property_value_65": 7.087,
            "property_value_66": 6.62,
            "property_value_67": 6.281,
            "property_value_68": 5.98,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 77": {
            "fluid_name": "NH3",
            "fluid_property_type": "Enthalpy",
            "pressure": 1390000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 1489000.0,
            "property_value_40": 1495000.0,
            "property_value_41": 1502000.0,
            "property_value_42": 1509000.0,
            "property_value_43": 1515000.0,
            "property_value_44": 1521000.0,
            "property_value_45": 1527000.0,
            "property_value_46": 1533000.0,
            "property_value_47": 1545000.0,
            "property_value_48": 1557000.0,
            "property_value_49": 1568000.0,
            "property_value_50": 1579000.0,
            "property_value_51": 1590000.0,
            "property_value_52": 1601000.0,
            "property_value_53": 1612000.0,
            "property_value_54": 1622000.0,
            "property_value_55": 1633000.0,
            "property_value_56": 1643000.0,
            "property_value_57": 1654000.0,
            "property_value_58": 1664000.0,
            "property_value_59": 1674000.0,
            "property_value_60": 1684000.0,
            "property_value_61": 1694000.0,
            "property_value_62": 1704000.0,
            "property_value_63": 1714000.0,
            "property_value_64": 1724000.0,
            "property_value_65": 1734000.0,
            "property_value_66": 1794000.0,
            "property_value_67": 1845000.0,
            "property_value_68": 1895000.0,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 78": {
            "fluid_name": "NH3",
            "fluid_property_type": "Density",
            "pressure": 1390000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 10.76,
            "property_value_40": 10.63,
            "property_value_41": 10.51,
            "property_value_42": 10.4,
            "property_value_43": 10.29,
            "property_value_44": 10.18,
            "property_value_45": 10.08,
            "property_value_46": 9.976,
            "property_value_47": 9.787,
            "property_value_48": 9.609,
            "property_value_49": 9.441,
            "property_value_50": 9.281,
            "property_value_51": 9.128,
            "property_value_52": 8.983,
            "property_value_53": 8.844,
            "property_value_54": 8.711,
            "property_value_55": 8.583,
            "property_value_56": 8.46,
            "property_value_57": 8.342,
            "property_value_58": 8.228,
            "property_value_59": 8.118,
            "property_value_60": 8.012,
            "property_value_61": 7.909,
            "property_value_62": 7.81,
            "property_value_63": 7.713,
            "property_value_64": 7.619,
            "property_value_65": 7.529,
            "property_value_66": 7.028,
            "property_value_67": 6.666,
            "property_value_68": 6.343,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 79": {
            "fluid_name": "NH3",
            "fluid_property_type": "Enthalpy",
            "pressure": 1471000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 1489000.0,
            "property_value_41": 1496000.0,
            "property_value_42": 1503000.0,
            "property_value_43": 1509000.0,
            "property_value_44": 1516000.0,
            "property_value_45": 1522000.0,
            "property_value_46": 1529000.0,
            "property_value_47": 1541000.0,
            "property_value_48": 1553000.0,
            "property_value_49": 1564000.0,
            "property_value_50": 1575000.0,
            "property_value_51": 1587000.0,
            "property_value_52": 1598000.0,
            "property_value_53": 1608000.0,
            "property_value_54": 1619000.0,
            "property_value_55": 1630000.0,
            "property_value_56": 1640000.0,
            "property_value_57": 1651000.0,
            "property_value_58": 1661000.0,
            "property_value_59": 1671000.0,
            "property_value_60": 1682000.0,
            "property_value_61": 1692000.0,
            "property_value_62": 1702000.0,
            "property_value_63": 1712000.0,
            "property_value_64": 1722000.0,
            "property_value_65": 1732000.0,
            "property_value_66": 1793000.0,
            "property_value_67": 1843000.0,
            "property_value_68": 1894000.0,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 80": {
            "fluid_name": "NH3",
            "fluid_property_type": "Density",
            "pressure": 1471000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 11.38,
            "property_value_41": 11.25,
            "property_value_42": 11.12,
            "property_value_43": 11.0,
            "property_value_44": 10.88,
            "property_value_45": 10.76,
            "property_value_46": 10.65,
            "property_value_47": 10.44,
            "property_value_48": 10.25,
            "property_value_49": 10.06,
            "property_value_50": 9.888,
            "property_value_51": 9.722,
            "property_value_52": 9.563,
            "property_value_53": 9.412,
            "property_value_54": 9.268,
            "property_value_55": 9.13,
            "property_value_56": 8.997,
            "property_value_57": 8.869,
            "property_value_58": 8.746,
            "property_value_59": 8.627,
            "property_value_60": 8.512,
            "property_value_61": 8.402,
            "property_value_62": 8.294,
            "property_value_63": 8.191,
            "property_value_64": 8.09,
            "property_value_65": 7.993,
            "property_value_66": 7.456,
            "property_value_67": 7.069,
            "property_value_68": 6.725,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 81": {
            "fluid_name": "NH3",
            "fluid_property_type": "Enthalpy",
            "pressure": 1555000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 1490000.0,
            "property_value_42": 1497000.0,
            "property_value_43": 1504000.0,
            "property_value_44": 1510000.0,
            "property_value_45": 1517000.0,
            "property_value_46": 1523000.0,
            "property_value_47": 1536000.0,
            "property_value_48": 1548000.0,
            "property_value_49": 1560000.0,
            "property_value_50": 1571000.0,
            "property_value_51": 1583000.0,
            "property_value_52": 1594000.0,
            "property_value_53": 1605000.0,
            "property_value_54": 1616000.0,
            "property_value_55": 1627000.0,
            "property_value_56": 1637000.0,
            "property_value_57": 1648000.0,
            "property_value_58": 1658000.0,
            "property_value_59": 1669000.0,
            "property_value_60": 1679000.0,
            "property_value_61": 1689000.0,
            "property_value_62": 1699000.0,
            "property_value_63": 1710000.0,
            "property_value_64": 1720000.0,
            "property_value_65": 1730000.0,
            "property_value_66": 1791000.0,
            "property_value_67": 1841000.0,
            "property_value_68": 1892000.0,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 82": {
            "fluid_name": "NH3",
            "fluid_property_type": "Density",
            "pressure": 1555000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 12.03,
            "property_value_42": 11.89,
            "property_value_43": 11.75,
            "property_value_44": 11.62,
            "property_value_45": 11.49,
            "property_value_46": 11.37,
            "property_value_47": 11.14,
            "property_value_48": 10.92,
            "property_value_49": 10.72,
            "property_value_50": 10.53,
            "property_value_51": 10.35,
            "property_value_52": 10.18,
            "property_value_53": 10.01,
            "property_value_54": 9.856,
            "property_value_55": 9.706,
            "property_value_56": 9.562,
            "property_value_57": 9.424,
            "property_value_58": 9.291,
            "property_value_59": 9.163,
            "property_value_60": 9.039,
            "property_value_61": 8.92,
            "property_value_62": 8.804,
            "property_value_63": 8.693,
            "property_value_64": 8.585,
            "property_value_65": 8.48,
            "property_value_66": 7.905,
            "property_value_67": 7.491,
            "property_value_68": 7.124,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 83": {
            "fluid_name": "NH3",
            "fluid_property_type": "Enthalpy",
            "pressure": 1644000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 1490000.0,
            "property_value_43": 1497000.0,
            "property_value_44": 1504000.0,
            "property_value_45": 1511000.0,
            "property_value_46": 1518000.0,
            "property_value_47": 1531000.0,
            "property_value_48": 1543000.0,
            "property_value_49": 1555000.0,
            "property_value_50": 1567000.0,
            "property_value_51": 1579000.0,
            "property_value_52": 1590000.0,
            "property_value_53": 1601000.0,
            "property_value_54": 1612000.0,
            "property_value_55": 1623000.0,
            "property_value_56": 1634000.0,
            "property_value_57": 1645000.0,
            "property_value_58": 1655000.0,
            "property_value_59": 1666000.0,
            "property_value_60": 1676000.0,
            "property_value_61": 1686000.0,
            "property_value_62": 1697000.0,
            "property_value_63": 1707000.0,
            "property_value_64": 1717000.0,
            "property_value_65": 1727000.0,
            "property_value_66": 1789000.0,
            "property_value_67": 1840000.0,
            "property_value_68": 1891000.0,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 84": {
            "fluid_name": "NH3",
            "fluid_property_type": "Density",
            "pressure": 1644000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 12.72,
            "property_value_43": 12.56,
            "property_value_44": 12.42,
            "property_value_45": 12.27,
            "property_value_46": 12.14,
            "property_value_47": 11.88,
            "property_value_48": 11.65,
            "property_value_49": 11.42,
            "property_value_50": 11.21,
            "property_value_51": 11.01,
            "property_value_52": 10.83,
            "property_value_53": 10.65,
            "property_value_54": 10.48,
            "property_value_55": 10.31,
            "property_value_56": 10.16,
            "property_value_57": 10.01,
            "property_value_58": 9.865,
            "property_value_59": 9.726,
            "property_value_60": 9.593,
            "property_value_61": 9.465,
            "property_value_62": 9.341,
            "property_value_63": 9.221,
            "property_value_64": 9.104,
            "property_value_65": 8.992,
            "property_value_66": 8.376,
            "property_value_67": 7.933,
            "property_value_68": 7.542,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 85": {
            "fluid_name": "NH3",
            "fluid_property_type": "Enthalpy",
            "pressure": 1735000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 1491000.0,
            "property_value_44": 1498000.0,
            "property_value_45": 1505000.0,
            "property_value_46": 1512000.0,
            "property_value_47": 1525000.0,
            "property_value_48": 1538000.0,
            "property_value_49": 1550000.0,
            "property_value_50": 1562000.0,
            "property_value_51": 1574000.0,
            "property_value_52": 1586000.0,
            "property_value_53": 1597000.0,
            "property_value_54": 1608000.0,
            "property_value_55": 1619000.0,
            "property_value_56": 1630000.0,
            "property_value_57": 1641000.0,
            "property_value_58": 1652000.0,
            "property_value_59": 1663000.0,
            "property_value_60": 1673000.0,
            "property_value_61": 1684000.0,
            "property_value_62": 1694000.0,
            "property_value_63": 1704000.0,
            "property_value_64": 1715000.0,
            "property_value_65": 1725000.0,
            "property_value_66": 1787000.0,
            "property_value_67": 1838000.0,
            "property_value_68": 1889000.0,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 86": {
            "fluid_name": "NH3",
            "fluid_property_type": "Density",
            "pressure": 1735000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 13.43,
            "property_value_44": 13.27,
            "property_value_45": 13.11,
            "property_value_46": 12.96,
            "property_value_47": 12.67,
            "property_value_48": 12.41,
            "property_value_49": 12.17,
            "property_value_50": 11.94,
            "property_value_51": 11.72,
            "property_value_52": 11.51,
            "property_value_53": 11.32,
            "property_value_54": 11.13,
            "property_value_55": 10.96,
            "property_value_56": 10.79,
            "property_value_57": 10.62,
            "property_value_58": 10.47,
            "property_value_59": 10.32,
            "property_value_60": 10.18,
            "property_value_61": 10.04,
            "property_value_62": 9.904,
            "property_value_63": 9.775,
            "property_value_64": 9.65,
            "property_value_65": 9.529,
            "property_value_66": 8.869,
            "property_value_67": 8.397,
            "property_value_68": 7.979,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 87": {
            "fluid_name": "NH3",
            "fluid_property_type": "Enthalpy",
            "pressure": 1831000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 1491000.0,
            "property_value_45": 1498000.0,
            "property_value_46": 1505000.0,
            "property_value_47": 1519000.0,
            "property_value_48": 1532000.0,
            "property_value_49": 1545000.0,
            "property_value_50": 1557000.0,
            "property_value_51": 1569000.0,
            "property_value_52": 1581000.0,
            "property_value_53": 1593000.0,
            "property_value_54": 1604000.0,
            "property_value_55": 1616000.0,
            "property_value_56": 1627000.0,
            "property_value_57": 1638000.0,
            "property_value_58": 1649000.0,
            "property_value_59": 1659000.0,
            "property_value_60": 1670000.0,
            "property_value_61": 1681000.0,
            "property_value_62": 1691000.0,
            "property_value_63": 1702000.0,
            "property_value_64": 1712000.0,
            "property_value_65": 1722000.0,
            "property_value_66": 1784000.0,
            "property_value_67": 1836000.0,
            "property_value_68": 1887000.0,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 88": {
            "fluid_name": "NH3",
            "fluid_property_type": "Density",
            "pressure": 1831000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 14.18,
            "property_value_45": 14.0,
            "property_value_46": 13.83,
            "property_value_47": 13.52,
            "property_value_48": 13.23,
            "property_value_49": 12.96,
            "property_value_50": 12.7,
            "property_value_51": 12.47,
            "property_value_52": 12.24,
            "property_value_53": 12.03,
            "property_value_54": 11.83,
            "property_value_55": 11.63,
            "property_value_56": 11.45,
            "property_value_57": 11.27,
            "property_value_58": 11.11,
            "property_value_59": 10.94,
            "property_value_60": 10.79,
            "property_value_61": 10.64,
            "property_value_62": 10.5,
            "property_value_63": 10.36,
            "property_value_64": 10.22,
            "property_value_65": 10.09,
            "property_value_66": 9.387,
            "property_value_67": 8.881,
            "property_value_68": 8.436,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 89": {
            "fluid_name": "NH3",
            "fluid_property_type": "Enthalpy",
            "pressure": 1930000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 1491000.0,
            "property_value_46": 1498000.0,
            "property_value_47": 1513000.0,
            "property_value_48": 1526000.0,
            "property_value_49": 1539000.0,
            "property_value_50": 1552000.0,
            "property_value_51": 1565000.0,
            "property_value_52": 1577000.0,
            "property_value_53": 1588000.0,
            "property_value_54": 1600000.0,
            "property_value_55": 1612000.0,
            "property_value_56": 1623000.0,
            "property_value_57": 1634000.0,
            "property_value_58": 1645000.0,
            "property_value_59": 1656000.0,
            "property_value_60": 1667000.0,
            "property_value_61": 1677000.0,
            "property_value_62": 1688000.0,
            "property_value_63": 1699000.0,
            "property_value_64": 1709000.0,
            "property_value_65": 1720000.0,
            "property_value_66": 1782000.0,
            "property_value_67": 1834000.0,
            "property_value_68": 1886000.0,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 90": {
            "fluid_name": "NH3",
            "fluid_property_type": "Density",
            "pressure": 1930000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 14.97,
            "property_value_46": 14.77,
            "property_value_47": 14.42,
            "property_value_48": 14.1,
            "property_value_49": 13.8,
            "property_value_50": 13.52,
            "property_value_51": 13.26,
            "property_value_52": 13.01,
            "property_value_53": 12.78,
            "property_value_54": 12.56,
            "property_value_55": 12.35,
            "property_value_56": 12.15,
            "property_value_57": 11.96,
            "property_value_58": 11.78,
            "property_value_59": 11.6,
            "property_value_60": 11.44,
            "property_value_61": 11.27,
            "property_value_62": 11.12,
            "property_value_63": 10.97,
            "property_value_64": 10.83,
            "property_value_65": 10.69,
            "property_value_66": 9.928,
            "property_value_67": 9.389,
            "property_value_68": 8.914,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 91": {
            "fluid_name": "NH3",
            "fluid_property_type": "Enthalpy",
            "pressure": 2034000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 1491000.0,
            "property_value_47": 1506000.0,
            "property_value_48": 1520000.0,
            "property_value_49": 1533000.0,
            "property_value_50": 1547000.0,
            "property_value_51": 1559000.0,
            "property_value_52": 1572000.0,
            "property_value_53": 1584000.0,
            "property_value_54": 1596000.0,
            "property_value_55": 1607000.0,
            "property_value_56": 1619000.0,
            "property_value_57": 1630000.0,
            "property_value_58": 1641000.0,
            "property_value_59": 1652000.0,
            "property_value_60": 1663000.0,
            "property_value_61": 1674000.0,
            "property_value_62": 1685000.0,
            "property_value_63": 1696000.0,
            "property_value_64": 1706000.0,
            "property_value_65": 1717000.0,
            "property_value_66": 1780000.0,
            "property_value_67": 1832000.0,
            "property_value_68": 1884000.0,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 92": {
            "fluid_name": "NH3",
            "fluid_property_type": "Density",
            "pressure": 2034000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 15.79,
            "property_value_47": 15.39,
            "property_value_48": 15.03,
            "property_value_49": 14.7,
            "property_value_50": 14.39,
            "property_value_51": 14.1,
            "property_value_52": 13.83,
            "property_value_53": 13.57,
            "property_value_54": 13.33,
            "property_value_55": 13.1,
            "property_value_56": 12.89,
            "property_value_57": 12.68,
            "property_value_58": 12.48,
            "property_value_59": 12.3,
            "property_value_60": 12.11,
            "property_value_61": 11.94,
            "property_value_62": 11.77,
            "property_value_63": 11.61,
            "property_value_64": 11.46,
            "property_value_65": 11.31,
            "property_value_66": 10.5,
            "property_value_67": 9.919,
            "property_value_68": 9.414,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 93": {
            "fluid_name": "NH3",
            "fluid_property_type": "Enthalpy",
            "pressure": 2250000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 1491000.0,
            "property_value_48": 1506000.0,
            "property_value_49": 1521000.0,
            "property_value_50": 1534000.0,
            "property_value_51": 1548000.0,
            "property_value_52": 1561000.0,
            "property_value_53": 1574000.0,
            "property_value_54": 1586000.0,
            "property_value_55": 1598000.0,
            "property_value_56": 1610000.0,
            "property_value_57": 1622000.0,
            "property_value_58": 1633000.0,
            "property_value_59": 1645000.0,
            "property_value_60": 1656000.0,
            "property_value_61": 1667000.0,
            "property_value_62": 1678000.0,
            "property_value_63": 1689000.0,
            "property_value_64": 1700000.0,
            "property_value_65": 1711000.0,
            "property_value_66": 1775000.0,
            "property_value_67": 1828000.0,
            "property_value_68": 1880000.0,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 94": {
            "fluid_name": "NH3",
            "fluid_property_type": "Density",
            "pressure": 2250000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 17.52,
            "property_value_48": 17.06,
            "property_value_49": 16.65,
            "property_value_50": 16.27,
            "property_value_51": 15.91,
            "property_value_52": 15.59,
            "property_value_53": 15.28,
            "property_value_54": 14.99,
            "property_value_55": 14.72,
            "property_value_56": 14.47,
            "property_value_57": 14.22,
            "property_value_58": 13.99,
            "property_value_59": 13.77,
            "property_value_60": 13.56,
            "property_value_61": 13.36,
            "property_value_62": 13.16,
            "property_value_63": 12.98,
            "property_value_64": 12.8,
            "property_value_65": 12.62,
            "property_value_66": 11.69,
            "property_value_67": 11.04,
            "property_value_68": 10.46,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 95": {
            "fluid_name": "NH3",
            "fluid_property_type": "Enthalpy",
            "pressure": 2483000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 1490000.0,
            "property_value_49": 1506000.0,
            "property_value_50": 1521000.0,
            "property_value_51": 1535000.0,
            "property_value_52": 1549000.0,
            "property_value_53": 1562000.0,
            "property_value_54": 1575000.0,
            "property_value_55": 1588000.0,
            "property_value_56": 1601000.0,
            "property_value_57": 1613000.0,
            "property_value_58": 1625000.0,
            "property_value_59": 1636000.0,
            "property_value_60": 1648000.0,
            "property_value_61": 1659000.0,
            "property_value_62": 1671000.0,
            "property_value_63": 1682000.0,
            "property_value_64": 1693000.0,
            "property_value_65": 1704000.0,
            "property_value_66": 1769000.0,
            "property_value_67": 1823000.0,
            "property_value_68": 1876000.0,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 96": {
            "fluid_name": "NH3",
            "fluid_property_type": "Density",
            "pressure": 2483000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 19.41,
            "property_value_49": 18.88,
            "property_value_50": 18.41,
            "property_value_51": 17.97,
            "property_value_52": 17.57,
            "property_value_53": 17.2,
            "property_value_54": 16.86,
            "property_value_55": 16.53,
            "property_value_56": 16.23,
            "property_value_57": 15.94,
            "property_value_58": 15.66,
            "property_value_59": 15.4,
            "property_value_60": 15.16,
            "property_value_61": 14.92,
            "property_value_62": 14.7,
            "property_value_63": 14.48,
            "property_value_64": 14.27,
            "property_value_65": 14.07,
            "property_value_66": 13.0,
            "property_value_67": 12.26,
            "property_value_68": 11.61,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 97": {
            "fluid_name": "NH3",
            "fluid_property_type": "Enthalpy",
            "pressure": 2734000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 1489000.0,
            "property_value_50": 1505000.0,
            "property_value_51": 1521000.0,
            "property_value_52": 1535000.0,
            "property_value_53": 1550000.0,
            "property_value_54": 1563000.0,
            "property_value_55": 1577000.0,
            "property_value_56": 1590000.0,
            "property_value_57": 1603000.0,
            "property_value_58": 1615000.0,
            "property_value_59": 1627000.0,
            "property_value_60": 1639000.0,
            "property_value_61": 1651000.0,
            "property_value_62": 1663000.0,
            "property_value_63": 1674000.0,
            "property_value_64": 1686000.0,
            "property_value_65": 1697000.0,
            "property_value_66": 1763000.0,
            "property_value_67": 1818000.0,
            "property_value_68": 1871000.0,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 98": {
            "fluid_name": "NH3",
            "fluid_property_type": "Density",
            "pressure": 2734000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 21.47,
            "property_value_50": 20.87,
            "property_value_51": 20.32,
            "property_value_52": 19.83,
            "property_value_53": 19.37,
            "property_value_54": 18.95,
            "property_value_55": 18.56,
            "property_value_56": 18.19,
            "property_value_57": 17.85,
            "property_value_58": 17.53,
            "property_value_59": 17.22,
            "property_value_60": 16.93,
            "property_value_61": 16.65,
            "property_value_62": 16.39,
            "property_value_63": 16.14,
            "property_value_64": 15.9,
            "property_value_65": 15.67,
            "property_value_66": 14.44,
            "property_value_67": 13.59,
            "property_value_68": 12.85,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 99": {
            "fluid_name": "NH3",
            "fluid_property_type": "Enthalpy",
            "pressure": 3003000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 1487000.0,
            "property_value_51": 1504000.0,
            "property_value_52": 1520000.0,
            "property_value_53": 1535000.0,
            "property_value_54": 1550000.0,
            "property_value_55": 1564000.0,
            "property_value_56": 1578000.0,
            "property_value_57": 1591000.0,
            "property_value_58": 1604000.0,
            "property_value_59": 1617000.0,
            "property_value_60": 1629000.0,
            "property_value_61": 1642000.0,
            "property_value_62": 1654000.0,
            "property_value_63": 1666000.0,
            "property_value_64": 1677000.0,
            "property_value_65": 1689000.0,
            "property_value_66": 1757000.0,
            "property_value_67": 1812000.0,
            "property_value_68": 1866000.0,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 100": {
            "fluid_name": "NH3",
            "fluid_property_type": "Density",
            "pressure": 3003000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 23.74,
            "property_value_51": 23.04,
            "property_value_52": 22.41,
            "property_value_53": 21.84,
            "property_value_54": 21.32,
            "property_value_55": 20.85,
            "property_value_56": 20.4,
            "property_value_57": 19.99,
            "property_value_58": 19.6,
            "property_value_59": 19.24,
            "property_value_60": 18.9,
            "property_value_61": 18.57,
            "property_value_62": 18.26,
            "property_value_63": 17.97,
            "property_value_64": 17.69,
            "property_value_65": 17.42,
            "property_value_66": 16.01,
            "property_value_67": 15.04,
            "property_value_68": 14.21,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 101": {
            "fluid_name": "NH3",
            "fluid_property_type": "Enthalpy",
            "pressure": 3292000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 1484000.0,
            "property_value_52": 1502000.0,
            "property_value_53": 1519000.0,
            "property_value_54": 1535000.0,
            "property_value_55": 1550000.0,
            "property_value_56": 1564000.0,
            "property_value_57": 1579000.0,
            "property_value_58": 1592000.0,
            "property_value_59": 1606000.0,
            "property_value_60": 1619000.0,
            "property_value_61": 1631000.0,
            "property_value_62": 1644000.0,
            "property_value_63": 1656000.0,
            "property_value_64": 1668000.0,
            "property_value_65": 1680000.0,
            "property_value_66": 1750000.0,
            "property_value_67": 1806000.0,
            "property_value_68": 1861000.0,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 102": {
            "fluid_name": "NH3",
            "fluid_property_type": "Density",
            "pressure": 3292000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 26.22,
            "property_value_52": 25.41,
            "property_value_53": 24.68,
            "property_value_54": 24.03,
            "property_value_55": 23.44,
            "property_value_56": 22.9,
            "property_value_57": 22.4,
            "property_value_58": 21.93,
            "property_value_59": 21.5,
            "property_value_60": 21.09,
            "property_value_61": 20.7,
            "property_value_62": 20.34,
            "property_value_63": 19.99,
            "property_value_64": 19.67,
            "property_value_65": 19.35,
            "property_value_66": 17.72,
            "property_value_67": 16.62,
            "property_value_68": 15.68,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 103": {
            "fluid_name": "NH3",
            "fluid_property_type": "Enthalpy",
            "pressure": 3600000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 1481000.0,
            "property_value_53": 1500000.0,
            "property_value_54": 1517000.0,
            "property_value_55": 1534000.0,
            "property_value_56": 1549000.0,
            "property_value_57": 1564000.0,
            "property_value_58": 1579000.0,
            "property_value_59": 1593000.0,
            "property_value_60": 1607000.0,
            "property_value_61": 1620000.0,
            "property_value_62": 1633000.0,
            "property_value_63": 1646000.0,
            "property_value_64": 1658000.0,
            "property_value_65": 1671000.0,
            "property_value_66": 1742000.0,
            "property_value_67": 1800000.0,
            "property_value_68": 1855000.0,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 104": {
            "fluid_name": "NH3",
            "fluid_property_type": "Density",
            "pressure": 3600000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 28.94,
            "property_value_53": 27.99,
            "property_value_54": 27.16,
            "property_value_55": 26.41,
            "property_value_56": 25.74,
            "property_value_57": 25.12,
            "property_value_58": 24.55,
            "property_value_59": 24.02,
            "property_value_60": 23.53,
            "property_value_61": 23.08,
            "property_value_62": 22.64,
            "property_value_63": 22.24,
            "property_value_64": 21.85,
            "property_value_65": 21.49,
            "property_value_66": 19.6,
            "property_value_67": 18.34,
            "property_value_68": 17.27,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 105": {
            "fluid_name": "NH3",
            "fluid_property_type": "Enthalpy",
            "pressure": 3930000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 1477000.0,
            "property_value_54": 1497000.0,
            "property_value_55": 1515000.0,
            "property_value_56": 1532000.0,
            "property_value_57": 1548000.0,
            "property_value_58": 1564000.0,
            "property_value_59": 1579000.0,
            "property_value_60": 1593000.0,
            "property_value_61": 1607000.0,
            "property_value_62": 1621000.0,
            "property_value_63": 1634000.0,
            "property_value_64": 1647000.0,
            "property_value_65": 1660000.0,
            "property_value_66": 1734000.0,
            "property_value_67": 1792000.0,
            "property_value_68": 1849000.0,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 106": {
            "fluid_name": "NH3",
            "fluid_property_type": "Density",
            "pressure": 3930000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 31.92,
            "property_value_54": 30.82,
            "property_value_55": 29.85,
            "property_value_56": 28.99,
            "property_value_57": 28.22,
            "property_value_58": 27.52,
            "property_value_59": 26.88,
            "property_value_60": 26.28,
            "property_value_61": 25.73,
            "property_value_62": 25.22,
            "property_value_63": 24.73,
            "property_value_64": 24.28,
            "property_value_65": 23.85,
            "property_value_66": 21.66,
            "property_value_67": 20.21,
            "property_value_68": 19.0,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 107": {
            "fluid_name": "NH3",
            "fluid_property_type": "Enthalpy",
            "pressure": 4282000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 1472000.0,
            "property_value_55": 1493000.0,
            "property_value_56": 1512000.0,
            "property_value_57": 1530000.0,
            "property_value_58": 1547000.0,
            "property_value_59": 1563000.0,
            "property_value_60": 1578000.0,
            "property_value_61": 1593000.0,
            "property_value_62": 1608000.0,
            "property_value_63": 1622000.0,
            "property_value_64": 1635000.0,
            "property_value_65": 1649000.0,
            "property_value_66": 1725000.0,
            "property_value_67": 1785000.0,
            "property_value_68": 1843000.0,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 108": {
            "fluid_name": "NH3",
            "fluid_property_type": "Density",
            "pressure": 4282000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 35.21,
            "property_value_55": 33.91,
            "property_value_56": 32.79,
            "property_value_57": 31.8,
            "property_value_58": 30.92,
            "property_value_59": 30.12,
            "property_value_60": 29.39,
            "property_value_61": 28.72,
            "property_value_62": 28.1,
            "property_value_63": 27.52,
            "property_value_64": 26.98,
            "property_value_65": 26.47,
            "property_value_66": 23.91,
            "property_value_67": 22.26,
            "property_value_68": 20.88,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 109": {
            "fluid_name": "NH3",
            "fluid_property_type": "Enthalpy",
            "pressure": 4657000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 1467000.0,
            "property_value_56": 1489000.0,
            "property_value_57": 1509000.0,
            "property_value_58": 1527000.0,
            "property_value_59": 1545000.0,
            "property_value_60": 1561000.0,
            "property_value_61": 1577000.0,
            "property_value_62": 1593000.0,
            "property_value_63": 1608000.0,
            "property_value_64": 1622000.0,
            "property_value_65": 1636000.0,
            "property_value_66": 1715000.0,
            "property_value_67": 1776000.0,
            "property_value_68": 1835000.0,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 110": {
            "fluid_name": "NH3",
            "fluid_property_type": "Density",
            "pressure": 4657000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 38.84,
            "property_value_56": 37.31,
            "property_value_57": 36.0,
            "property_value_58": 34.86,
            "property_value_59": 33.85,
            "property_value_60": 32.94,
            "property_value_61": 32.11,
            "property_value_62": 31.35,
            "property_value_63": 30.65,
            "property_value_64": 30.0,
            "property_value_65": 29.39,
            "property_value_66": 26.39,
            "property_value_67": 24.49,
            "property_value_68": 22.92,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 111": {
            "fluid_name": "NH3",
            "fluid_property_type": "Enthalpy",
            "pressure": 5056000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 0.0,
            "property_value_56": 1460000.0,
            "property_value_57": 1483000.0,
            "property_value_58": 1505000.0,
            "property_value_59": 1524000.0,
            "property_value_60": 1542000.0,
            "property_value_61": 1560000.0,
            "property_value_62": 1576000.0,
            "property_value_63": 1592000.0,
            "property_value_64": 1607000.0,
            "property_value_65": 1622000.0,
            "property_value_66": 1704000.0,
            "property_value_67": 1767000.0,
            "property_value_68": 1828000.0,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 112": {
            "fluid_name": "NH3",
            "fluid_property_type": "Density",
            "pressure": 5056000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 0.0,
            "property_value_56": 42.86,
            "property_value_57": 41.04,
            "property_value_58": 39.51,
            "property_value_59": 38.19,
            "property_value_60": 37.02,
            "property_value_61": 35.98,
            "property_value_62": 35.04,
            "property_value_63": 34.18,
            "property_value_64": 33.39,
            "property_value_65": 32.66,
            "property_value_66": 29.12,
            "property_value_67": 26.92,
            "property_value_68": 25.14,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 113": {
            "fluid_name": "NH3",
            "fluid_property_type": "Enthalpy",
            "pressure": 5481000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 0.0,
            "property_value_56": 0.0,
            "property_value_57": 1453000.0,
            "property_value_58": 1477000.0,
            "property_value_59": 1500000.0,
            "property_value_60": 1520000.0,
            "property_value_61": 1539000.0,
            "property_value_62": 1557000.0,
            "property_value_63": 1574000.0,
            "property_value_64": 1590000.0,
            "property_value_65": 1606000.0,
            "property_value_66": 1693000.0,
            "property_value_67": 1758000.0,
            "property_value_68": 1819000.0,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 114": {
            "fluid_name": "NH3",
            "fluid_property_type": "Density",
            "pressure": 5481000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 0.0,
            "property_value_56": 0.0,
            "property_value_57": 47.34,
            "property_value_58": 45.16,
            "property_value_59": 43.36,
            "property_value_60": 41.82,
            "property_value_61": 40.47,
            "property_value_62": 39.28,
            "property_value_63": 38.21,
            "property_value_64": 37.24,
            "property_value_65": 36.35,
            "property_value_66": 32.13,
            "property_value_67": 29.58,
            "property_value_68": 27.55,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 115": {
            "fluid_name": "NH3",
            "fluid_property_type": "Enthalpy",
            "pressure": 5932000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 0.0,
            "property_value_56": 0.0,
            "property_value_57": 0.0,
            "property_value_58": 1444000.0,
            "property_value_59": 1470000.0,
            "property_value_60": 1494000.0,
            "property_value_61": 1516000.0,
            "property_value_62": 1535000.0,
            "property_value_63": 1554000.0,
            "property_value_64": 1572000.0,
            "property_value_65": 1589000.0,
            "property_value_66": 1680000.0,
            "property_value_67": 1747000.0,
            "property_value_68": 1811000.0,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 116": {
            "fluid_name": "NH3",
            "fluid_property_type": "Density",
            "pressure": 5932000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 0.0,
            "property_value_56": 0.0,
            "property_value_57": 0.0,
            "property_value_58": 52.34,
            "property_value_59": 49.71,
            "property_value_60": 47.58,
            "property_value_61": 45.78,
            "property_value_62": 44.23,
            "property_value_63": 42.86,
            "property_value_64": 41.64,
            "property_value_65": 40.53,
            "property_value_66": 35.47,
            "property_value_67": 32.5,
            "property_value_68": 30.17,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 117": {
            "fluid_name": "NH3",
            "fluid_property_type": "Enthalpy",
            "pressure": 6410000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 0.0,
            "property_value_56": 0.0,
            "property_value_57": 0.0,
            "property_value_58": 0.0,
            "property_value_59": 1433000.0,
            "property_value_60": 1462000.0,
            "property_value_61": 1487000.0,
            "property_value_62": 1510000.0,
            "property_value_63": 1531000.0,
            "property_value_64": 1551000.0,
            "property_value_65": 1569000.0,
            "property_value_66": 1666000.0,
            "property_value_67": 1736000.0,
            "property_value_68": 1801000.0,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 118": {
            "fluid_name": "NH3",
            "fluid_property_type": "Density",
            "pressure": 6410000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 0.0,
            "property_value_56": 0.0,
            "property_value_57": 0.0,
            "property_value_58": 0.0,
            "property_value_59": 57.99,
            "property_value_60": 54.77,
            "property_value_61": 52.22,
            "property_value_62": 50.11,
            "property_value_63": 48.31,
            "property_value_64": 46.74,
            "property_value_65": 45.34,
            "property_value_66": 39.18,
            "property_value_67": 35.71,
            "property_value_68": 33.03,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 119": {
            "fluid_name": "NH3",
            "fluid_property_type": "Enthalpy",
            "pressure": 6918000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 0.0,
            "property_value_56": 0.0,
            "property_value_57": 0.0,
            "property_value_58": 0.0,
            "property_value_59": 0.0,
            "property_value_60": 1421000.0,
            "property_value_61": 1453000.0,
            "property_value_62": 1480000.0,
            "property_value_63": 1504000.0,
            "property_value_64": 1526000.0,
            "property_value_65": 1546000.0,
            "property_value_66": 1650000.0,
            "property_value_67": 1723000.0,
            "property_value_68": 1790000.0,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 120": {
            "fluid_name": "NH3",
            "fluid_property_type": "Density",
            "pressure": 6918000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 0.0,
            "property_value_56": 0.0,
            "property_value_57": 0.0,
            "property_value_58": 0.0,
            "property_value_59": 0.0,
            "property_value_60": 64.4,
            "property_value_61": 60.41,
            "property_value_62": 57.35,
            "property_value_63": 54.86,
            "property_value_64": 52.76,
            "property_value_65": 50.95,
            "property_value_66": 43.34,
            "property_value_67": 39.24,
            "property_value_68": 36.15,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 121": {
            "fluid_name": "NH3",
            "fluid_property_type": "Enthalpy",
            "pressure": 7456000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 0.0,
            "property_value_56": 0.0,
            "property_value_57": 0.0,
            "property_value_58": 0.0,
            "property_value_59": 0.0,
            "property_value_60": 0.0,
            "property_value_61": 1407000.0,
            "property_value_62": 1442000.0,
            "property_value_63": 1471000.0,
            "property_value_64": 1497000.0,
            "property_value_65": 1520000.0,
            "property_value_66": 1633000.0,
            "property_value_67": 1710000.0,
            "property_value_68": 1779000.0,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 122": {
            "fluid_name": "NH3",
            "fluid_property_type": "Density",
            "pressure": 7456000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 0.0,
            "property_value_56": 0.0,
            "property_value_57": 0.0,
            "property_value_58": 0.0,
            "property_value_59": 0.0,
            "property_value_60": 0.0,
            "property_value_61": 71.78,
            "property_value_62": 66.74,
            "property_value_63": 63.03,
            "property_value_64": 60.07,
            "property_value_65": 57.63,
            "property_value_66": 48.01,
            "property_value_67": 43.14,
            "property_value_68": 39.56,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 123": {
            "fluid_name": "NH3",
            "fluid_property_type": "Enthalpy",
            "pressure": 8027000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 0.0,
            "property_value_56": 0.0,
            "property_value_57": 0.0,
            "property_value_58": 0.0,
            "property_value_59": 0.0,
            "property_value_60": 0.0,
            "property_value_61": 0.0,
            "property_value_62": 1390000.0,
            "property_value_63": 1430000.0,
            "property_value_64": 1462000.0,
            "property_value_65": 1489000.0,
            "property_value_66": 1614000.0,
            "property_value_67": 1695000.0,
            "property_value_68": 1767000.0,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 124": {
            "fluid_name": "NH3",
            "fluid_property_type": "Density",
            "pressure": 8027000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 0.0,
            "property_value_56": 0.0,
            "property_value_57": 0.0,
            "property_value_58": 0.0,
            "property_value_59": 0.0,
            "property_value_60": 0.0,
            "property_value_61": 0.0,
            "property_value_62": 80.41,
            "property_value_63": 73.9,
            "property_value_64": 69.34,
            "property_value_65": 65.82,
            "property_value_66": 53.33,
            "property_value_67": 47.48,
            "property_value_68": 43.3,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 125": {
            "fluid_name": "NH3",
            "fluid_property_type": "Enthalpy",
            "pressure": 8632000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 0.0,
            "property_value_56": 0.0,
            "property_value_57": 0.0,
            "property_value_58": 0.0,
            "property_value_59": 0.0,
            "property_value_60": 0.0,
            "property_value_61": 0.0,
            "property_value_62": 0.0,
            "property_value_63": 1369000.0,
            "property_value_64": 1415000.0,
            "property_value_65": 1451000.0,
            "property_value_66": 1593000.0,
            "property_value_67": 1679000.0,
            "property_value_68": 1754000.0,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 126": {
            "fluid_name": "NH3",
            "fluid_property_type": "Density",
            "pressure": 8632000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 0.0,
            "property_value_56": 0.0,
            "property_value_57": 0.0,
            "property_value_58": 0.0,
            "property_value_59": 0.0,
            "property_value_60": 0.0,
            "property_value_61": 0.0,
            "property_value_62": 0.0,
            "property_value_63": 90.72,
            "property_value_64": 82.05,
            "property_value_65": 76.39,
            "property_value_66": 59.43,
            "property_value_67": 52.31,
            "property_value_68": 47.41,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 127": {
            "fluid_name": "NH3",
            "fluid_property_type": "Enthalpy",
            "pressure": 9273000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 0.0,
            "property_value_56": 0.0,
            "property_value_57": 0.0,
            "property_value_58": 0.0,
            "property_value_59": 0.0,
            "property_value_60": 0.0,
            "property_value_61": 0.0,
            "property_value_62": 0.0,
            "property_value_63": 0.0,
            "property_value_64": 1343000.0,
            "property_value_65": 1399000.0,
            "property_value_66": 1568000.0,
            "property_value_67": 1661000.0,
            "property_value_68": 1739000.0,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 128": {
            "fluid_name": "NH3",
            "fluid_property_type": "Density",
            "pressure": 9273000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 0.0,
            "property_value_56": 0.0,
            "property_value_57": 0.0,
            "property_value_58": 0.0,
            "property_value_59": 0.0,
            "property_value_60": 0.0,
            "property_value_61": 0.0,
            "property_value_62": 0.0,
            "property_value_63": 0.0,
            "property_value_64": 103.5,
            "property_value_65": 91.44,
            "property_value_66": 66.53,
            "property_value_67": 57.75,
            "property_value_68": 51.96,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 129": {
            "fluid_name": "NH3",
            "fluid_property_type": "Enthalpy",
            "pressure": 9954000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 0.0,
            "property_value_56": 0.0,
            "property_value_57": 0.0,
            "property_value_58": 0.0,
            "property_value_59": 0.0,
            "property_value_60": 0.0,
            "property_value_61": 0.0,
            "property_value_62": 0.0,
            "property_value_63": 0.0,
            "property_value_64": 0.0,
            "property_value_65": 1310000.0,
            "property_value_66": 1541000.0,
            "property_value_67": 1641000.0,
            "property_value_68": 1724000.0,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 130": {
            "fluid_name": "NH3",
            "fluid_property_type": "Density",
            "pressure": 9954000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 0.0,
            "property_value_56": 0.0,
            "property_value_57": 0.0,
            "property_value_58": 0.0,
            "property_value_59": 0.0,
            "property_value_60": 0.0,
            "property_value_61": 0.0,
            "property_value_62": 0.0,
            "property_value_63": 0.0,
            "property_value_64": 0.0,
            "property_value_65": 120.3,
            "property_value_66": 74.97,
            "property_value_67": 63.92,
            "property_value_68": 57.01,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 131": {
            "fluid_name": "NH3",
            "fluid_property_type": "Enthalpy",
            "pressure": 13950000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 0.0,
            "property_value_56": 0.0,
            "property_value_57": 0.0,
            "property_value_58": 0.0,
            "property_value_59": 0.0,
            "property_value_60": 0.0,
            "property_value_61": 0.0,
            "property_value_62": 0.0,
            "property_value_63": 0.0,
            "property_value_64": 0.0,
            "property_value_65": 0.0,
            "property_value_66": 1274000.0,
            "property_value_67": 1502000.0,
            "property_value_68": 1622000.0,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 132": {
            "fluid_name": "NH3",
            "fluid_property_type": "Density",
            "pressure": 13950000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 0.0,
            "property_value_56": 0.0,
            "property_value_57": 0.0,
            "property_value_58": 0.0,
            "property_value_59": 0.0,
            "property_value_60": 0.0,
            "property_value_61": 0.0,
            "property_value_62": 0.0,
            "property_value_63": 0.0,
            "property_value_64": 0.0,
            "property_value_65": 0.0,
            "property_value_66": 178.9,
            "property_value_67": 112.5,
            "property_value_68": 92.6,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 133": {
            "fluid_name": "NH3",
            "fluid_property_type": "Enthalpy",
            "pressure": 17950000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 0.0,
            "property_value_56": 0.0,
            "property_value_57": 0.0,
            "property_value_58": 0.0,
            "property_value_59": 0.0,
            "property_value_60": 0.0,
            "property_value_61": 0.0,
            "property_value_62": 0.0,
            "property_value_63": 0.0,
            "property_value_64": 0.0,
            "property_value_65": 0.0,
            "property_value_66": 1038000.0,
            "property_value_67": 1309000.0,
            "property_value_68": 1501000.0,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 134": {
            "fluid_name": "NH3",
            "fluid_property_type": "Density",
            "pressure": 17950000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 0.0,
            "property_value_56": 0.0,
            "property_value_57": 0.0,
            "property_value_58": 0.0,
            "property_value_59": 0.0,
            "property_value_60": 0.0,
            "property_value_61": 0.0,
            "property_value_62": 0.0,
            "property_value_63": 0.0,
            "property_value_64": 0.0,
            "property_value_65": 0.0,
            "property_value_66": 338.8,
            "property_value_67": 203.2,
            "property_value_68": 142.9,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 135": {
            "fluid_name": "NH3",
            "fluid_property_type": "Enthalpy",
            "pressure": 21950000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 0.0,
            "property_value_56": 0.0,
            "property_value_57": 0.0,
            "property_value_58": 0.0,
            "property_value_59": 0.0,
            "property_value_60": 0.0,
            "property_value_61": 0.0,
            "property_value_62": 0.0,
            "property_value_63": 0.0,
            "property_value_64": 0.0,
            "property_value_65": 0.0,
            "property_value_66": 991600.0,
            "property_value_67": 1170000.0,
            "property_value_68": 1373000.0,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 136": {
            "fluid_name": "NH3",
            "fluid_property_type": "Density",
            "pressure": 21950000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 0.0,
            "property_value_56": 0.0,
            "property_value_57": 0.0,
            "property_value_58": 0.0,
            "property_value_59": 0.0,
            "property_value_60": 0.0,
            "property_value_61": 0.0,
            "property_value_62": 0.0,
            "property_value_63": 0.0,
            "property_value_64": 0.0,
            "property_value_65": 0.0,
            "property_value_66": 381.2,
            "property_value_67": 295.7,
            "property_value_68": 210.1,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        }
    },
    "FluidProperties:Temperatures": {
        "NH3SaturatedTemperatures": {
            "temperature_1": -77.66,
            "temperature_2": -76.0,
            "temperature_3": -74.0,
            "temperature_4": -72.0,
            "temperature_5": -70.0,
            "temperature_6": -68.0,
            "temperature_7": -66.0,
            "temperature_8": -64.0,
            "temperature_9": -62.0,
            "temperature_10": -60.0,
            "temperature_11": -58.0,
            "temperature_12": -56.0,
            "temperature_13": -54.0,
            "temperature_14": -52.0,
            "temperature_15": -50.0,
            "temperature_16": -48.0,
            "temperature_17": -46.0,
            "temperature_18": -44.0,
            "temperature_19": -42.0,
            "temperature_20": -40.0,
            "temperature_21": -38.0,
            "temperature_22": -36.0,
            "temperature_23": -34.0,
            "temperature_24": -32.0,
            "temperature_25": -30.0,
            "temperature_26": -28.0,
            "temperature_27": -26.0,
            "temperature_28": -24.0,
            "temperature_29": -22.0,
            "temperature_30": -20.0,
            "temperature_31": -18.0,
            "temperature_32": -16.0,
            "temperature_33": -14.0,
            "temperature_34": -12.0,
            "temperature_35": -10.0,
            "temperature_36": -8.0,
            "temperature_37": -6.0,
            "temperature_38": -4.0,
            "temperature_39": -2.0,
            "temperature_40": 0.0,
            "temperature_41": 2.0,
            "temperature_42": 4.0,
            "temperature_43": 6.0,
            "temperature_44": 8.0,
            "temperature_45": 10.0,
            "temperature_46": 12.0,
            "temperature_47": 14.0,
            "temperature_48": 16.0,
            "temperature_49": 18.0,
            "temperature_50": 20.0,
            "temperature_51": 22.0,
            "temperature_52": 24.0,
            "temperature_53": 26.0,
            "temperature_54": 28.0,
            "temperature_55": 30.0,
            "temperature_56": 32.0,
            "temperature_57": 34.0,
            "temperature_58": 36.0,
            "temperature_59": 38.0,
            "temperature_60": 40.0,
            "temperature_61": 42.0,
            "temperature_62": 44.0,
            "temperature_63": 46.0,
            "temperature_64": 48.0,
            "temperature_65": 50.0,
            "temperature_66": 52.0,
            "temperature_67": 54.0,
            "temperature_68": 56.0,
            "temperature_69": 58.0,
            "temperature_70": 60.0,
            "temperature_71": 62.0,
            "temperature_72": 64.0,
            "temperature_73": 66.0,
            "temperature_74": 68.0,
            "temperature_75": 70.0,
            "temperature_76": 72.0,
            "temperature_77": 74.0,
            "temperature_78": 76.0,
            "temperature_79": 78.0,
            "temperature_80": 80.0,
            "temperature_81": 82.0,
            "temperature_82": 84.0,
            "temperature_83": 86.0,
            "temperature_84": 88.0,
            "temperature_85": 90.0,
            "temperature_86": 92.0,
            "temperature_87": 94.0,
            "temperature_88": 96.0,
            "temperature_89": 98.0,
            "temperature_90": 100.0,
            "temperature_91": 102.0,
            "temperature_92": 104.0,
            "temperature_93": 106.0,
            "temperature_94": 108.0,
            "temperature_95": 110.0,
            "temperature_96": 112.0,
            "temperature_97": 114.0,
            "temperature_98": 116.0,
            "temperature_99": 118.0,
            "temperature_100": 120.0,
            "temperature_101": 122.0,
            "temperature_102": 124.0,
            "temperature_103": 132.25
        },
        "NH3SuperHeatTemperatures": {
            "temperature_1": -77.15,
            "temperature_2": -72.435,
            "temperature_3": -67.72,
            "temperature_4": -63.005,
            "temperature_5": -58.29,
            "temperature_6": -53.575,
            "temperature_7": -48.86,
            "temperature_8": -44.145,
            "temperature_9": -39.43,
            "temperature_10": -34.715,
            "temperature_11": -30.0,
            "temperature_12": -26.0,
            "temperature_13": -22.0,
            "temperature_14": -18.0,
            "temperature_15": -14.0,
            "temperature_16": -10.0,
            "temperature_17": -8.0,
            "temperature_18": -6.0,
            "temperature_19": -4.0,
            "temperature_20": -2.0,
            "temperature_21": 0.0,
            "temperature_22": 2.0,
            "temperature_23": 4.0,
            "temperature_24": 6.0,
            "temperature_25": 8.0,
            "temperature_26": 10.0,
            "temperature_27": 12.0,
            "temperature_28": 14.0,
            "temperature_29": 16.0,
            "temperature_30": 18.0,
            "temperature_31": 20.0,
            "temperature_32": 22.0,
            "temperature_33": 24.0,
            "temperature_34": 26.0,
            "temperature_35": 28.0,
            "temperature_36": 30.0,
            "temperature_37": 32.0,
            "temperature_38": 34.0,
            "temperature_39": 36.0,
            "temperature_40": 38.0,
            "temperature_41": 40.0,
            "temperature_42": 42.0,
            "temperature_43": 44.0,
            "temperature_44": 46.0,
            "temperature_45": 48.0,
            "temperature_46": 50.0,
            "temperature_47": 53.943,
            "temperature_48": 57.885,
            "temperature_49": 61.828,
            "temperature_50": 65.77,
            "temperature_51": 69.713,
            "temperature_52": 73.655,
            "temperature_53": 77.598,
            "temperature_54": 81.54,
            "temperature_55": 85.483,
            "temperature_56": 89.425,
            "temperature_57": 93.368,
            "temperature_58": 97.31,
            "temperature_59": 101.253,
            "temperature_60": 105.195,
            "temperature_61": 109.138,
            "temperature_62": 113.08,
            "temperature_63": 117.023,
            "temperature_64": 120.965,
            "temperature_65": 124.908,
            "temperature_66": 148.85,
            "temperature_67": 168.85,
            "temperature_68": 188.85
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "daylighting_reference_point_coordinate_system": "Relative",
            "rectangular_surface_coordinate_system": "Relative",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "InternalMass": {
        "Cooler_1_Load": {
            "construction_name": "Fruit Fresh",
            "surface_area": 18600.0,
            "zone_or_zonelist_name": "Cooler_1"
        },
        "Cooler_2_Load": {
            "construction_name": "Vegetable Fresh",
            "surface_area": 4760.0,
            "zone_or_zonelist_name": "Cooler_2"
        },
        "Cooler_3_Load": {
            "construction_name": "Dairy Milk",
            "surface_area": 4000.0,
            "zone_or_zonelist_name": "Cooler_3"
        },
        "Freezer_1_Load": {
            "construction_name": "Fish Frozen",
            "surface_area": 36200.0,
            "zone_or_zonelist_name": "Freezer_1"
        },
        "Freezer_2_Load": {
            "construction_name": "Meat",
            "surface_area": 8440.0,
            "zone_or_zonelist_name": "Freezer_2"
        },
        "Freezer_3_Load": {
            "construction_name": "Vegetable Frozen",
            "surface_area": 9540.0,
            "zone_or_zonelist_name": "Freezer_3"
        },
        "Freezer_4_Load": {
            "construction_name": "Fruit Frozen",
            "surface_area": 8000.0,
            "zone_or_zonelist_name": "Freezer_4"
        },
        "Freezer_5_Load": {
            "construction_name": "Fruit Frozen",
            "surface_area": 25440.0,
            "zone_or_zonelist_name": "Freezer_5"
        },
        "Sub Freezer_Load": {
            "construction_name": "Ice Cream",
            "surface_area": 7000.0,
            "zone_or_zonelist_name": "SubFreezer"
        }
    },
    "Lights": {
        "Cooler_1 Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.67,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.1,
            "return_air_fraction": 0.0,
            "schedule_name": "T24 Light",
            "watts_per_zone_floor_area": 6.5,
            "zone_or_zonelist_name": "Cooler_1"
        },
        "Cooler_2 Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.67,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.1,
            "return_air_fraction": 0.0,
            "schedule_name": "T24 Light",
            "watts_per_zone_floor_area": 6.5,
            "zone_or_zonelist_name": "Cooler_2"
        },
        "Cooler_3 Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.67,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.1,
            "return_air_fraction": 0.0,
            "schedule_name": "T24 Light",
            "watts_per_zone_floor_area": 6.5,
            "zone_or_zonelist_name": "Cooler_3"
        },
        "Dock Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.67,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.1,
            "return_air_fraction": 0.0,
            "schedule_name": "T24 Light",
            "watts_per_zone_floor_area": 6.5,
            "zone_or_zonelist_name": "Dock"
        },
        "Freezer_1 Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.67,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.1,
            "return_air_fraction": 0.0,
            "schedule_name": "T24 Light",
            "watts_per_zone_floor_area": 6.5,
            "zone_or_zonelist_name": "Freezer_1"
        },
        "Freezer_2 Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.67,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.1,
            "return_air_fraction": 0.0,
            "schedule_name": "T24 Light",
            "watts_per_zone_floor_area": 6.5,
            "zone_or_zonelist_name": "Freezer_2"
        },
        "Freezer_3 Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.67,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.1,
            "return_air_fraction": 0.0,
            "schedule_name": "T24 Light",
            "watts_per_zone_floor_area": 6.5,
            "zone_or_zonelist_name": "Freezer_3"
        },
        "Freezer_4 Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.67,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.1,
            "return_air_fraction": 0.0,
            "schedule_name": "T24 Light",
            "watts_per_zone_floor_area": 6.5,
            "zone_or_zonelist_name": "Freezer_4"
        },
        "Freezer_5 Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.67,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.1,
            "return_air_fraction": 0.0,
            "schedule_name": "T24 Light",
            "watts_per_zone_floor_area": 6.5,
            "zone_or_zonelist_name": "Freezer_5"
        },
        "Office1_Lower Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.67,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.1,
            "return_air_fraction": 0.0,
            "schedule_name": "T24 Light",
            "watts_per_zone_floor_area": 12.92,
            "zone_or_zonelist_name": "Office1_Lower"
        },
        "Office1_Upper Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.67,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.1,
            "return_air_fraction": 0.0,
            "schedule_name": "T24 Light",
            "watts_per_zone_floor_area": 12.92,
            "zone_or_zonelist_name": "Office1_Upper"
        },
        "Office2_Lower Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.67,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.1,
            "return_air_fraction": 0.0,
            "schedule_name": "T24 Light",
            "watts_per_zone_floor_area": 12.92,
            "zone_or_zonelist_name": "Office2_Lower"
        },
        "Office2_Upper Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.67,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.1,
            "return_air_fraction": 0.0,
            "schedule_name": "T24 Light",
            "watts_per_zone_floor_area": 12.92,
            "zone_or_zonelist_name": "Office2_Upper"
        },
        "SubFreezer Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.67,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.1,
            "return_air_fraction": 0.0,
            "schedule_name": "T24 Light",
            "watts_per_zone_floor_area": 6.5,
            "zone_or_zonelist_name": "SubFreezer"
        }
    },
    "Material": {
        "1/2IN Gypsum": {
            "conductivity": 0.16,
            "density": 784.9,
            "roughness": "Smooth",
            "solar_absorptance": 0.92,
            "specific_heat": 830.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.92
        },
        "Blt-Up Roof 3/8in BR01": {
            "conductivity": 0.162,
            "density": 1121,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 1464,
            "thermal_absorptance": 0.9,
            "thickness": 0.0095,
            "visible_absorptance": 0.7
        },
        "Dairy Milk": {
            "conductivity": 0.0483070014926404,
            "density": 1345.55004535476,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 3891.12002944409,
            "thermal_absorptance": 0.9,
            "thickness": 0.0762001544676288,
            "visible_absorptance": 0.7
        },
        "Fish Frozen": {
            "conductivity": 0.10324720319024,
            "density": 1041.19943985785,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 2175.68001646336,
            "thermal_absorptance": 0.9,
            "thickness": 0.0762001544676288,
            "visible_absorptance": 0.7
        },
        "Fruit Fresh": {
            "conductivity": 0.0348964010782656,
            "density": 864.996457728059,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 3807.44002881088,
            "thermal_absorptance": 0.9,
            "thickness": 0.0762001544676288,
            "visible_absorptance": 0.7
        },
        "Fruit Frozen": {
            "conductivity": 0.0348964010782656,
            "density": 864.996457728059,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1966.48001488035,
            "thermal_absorptance": 0.9,
            "thickness": 0.0762001544676288,
            "visible_absorptance": 0.7
        },
        "GP02 5/8in GYPSUM": {
            "conductivity": 0.16,
            "density": 800.0,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1090.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0159,
            "visible_absorptance": 0.5
        },
        "HW CONCRETE": {
            "conductivity": 1.311,
            "density": 2240.0,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.2032,
            "visible_absorptance": 0.7
        },
        "Ice Cream": {
            "conductivity": 0.0448462013857049,
            "density": 1121.2917044623,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 2719.6000205792,
            "thermal_absorptance": 0.9,
            "thickness": 0.0762001544676288,
            "visible_absorptance": 0.7
        },
        "Meat": {
            "conductivity": 0.118244003653627,
            "density": 1057.21789277874,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 2343.04001772977,
            "thermal_absorptance": 0.9,
            "thickness": 0.0762001544676288,
            "visible_absorptance": 0.7
        },
        "MinWool Batt R19 IN03": {
            "conductivity": 0.043,
            "density": 10,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 837,
            "thermal_absorptance": 0.9,
            "thickness": 0.1557,
            "visible_absorptance": 0.7
        },
        "Plywd 1/2 in PW03": {
            "conductivity": 0.115,
            "density": 545,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 1213,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.7
        },
        "Steel Siding AS01": {
            "conductivity": 44.9696,
            "density": 7689.0,
            "roughness": "Smooth",
            "solar_absorptance": 0.92,
            "specific_heat": 418.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0015,
            "visible_absorptance": 0.92
        },
        "Vegetables Fresh": {
            "conductivity": 0.0558054017243338,
            "density": 592.682758072929,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 4016.6400303939,
            "thermal_absorptance": 0.9,
            "thickness": 0.0762001544676288,
            "visible_absorptance": 0.7
        },
        "Vegetables Frozen": {
            "conductivity": 0.0558054017243338,
            "density": 592.682758072929,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1840.96001393054,
            "thermal_absorptance": 0.9,
            "thickness": 0.0762001544676288,
            "visible_absorptance": 0.7
        },
        "Wall Insulation IN45": {
            "conductivity": 0.0508,
            "density": 24,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 1590,
            "thermal_absorptance": 0.9,
            "thickness": 0.031,
            "visible_absorptance": 0.7
        }
    },
    "Material:AirGap": {
        "Air Layer 3/4in Vertical": {
            "thermal_resistance": 0.158
        }
    },
    "Material:NoMass": {
        "R14LAYER": {
            "roughness": "Rough",
            "solar_absorptance": 0.75,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 2.4655,
            "visible_absorptance": 0.75
        },
        "R25LAYER": {
            "roughness": "Rough",
            "solar_absorptance": 0.75,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 4.4028,
            "visible_absorptance": 0.75
        },
        "R28LAYER": {
            "roughness": "Rough",
            "solar_absorptance": 0.75,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 4.9311,
            "visible_absorptance": 0.75
        },
        "R36LAYER": {
            "roughness": "Rough",
            "solar_absorptance": 0.75,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 6.34,
            "visible_absorptance": 0.75
        }
    },
    "NodeList": {
        "Office1_LowerInlets": {
            "nodes": [
                {
                    "node_name": "NODE_11"
                }
            ]
        },
        "Office1_UpperInlets": {
            "nodes": [
                {
                    "node_name": "NODE_110"
                }
            ]
        },
        "Office2_LowerInlets": {
            "nodes": [
                {
                    "node_name": "NODE_120"
                }
            ]
        },
        "Office2_UpperInlets": {
            "nodes": [
                {
                    "node_name": "NODE_130"
                }
            ]
        }
    },
    "OutdoorAir:Node": {
        "Refrigeration:CONDENSER LowTempSystem CondenserNode": {}
    },
    "Output:Constructions": {
        "Output:Constructions 1": {
            "details_type_1": "Constructions"
        }
    },
    "Output:Diagnostics": {
        "Output:Diagnostics 1": {
            "diagnostics": [
                {
                    "key": "DisplayUnusedSchedules"
                },
                {
                    "key": "DisplayZoneAirHeatBalanceOffBalance"
                },
                {
                    "key": "DisplayAdvancedReportVariables"
                }
            ]
        }
    },
    "Output:Meter": {
        "Output:Meter 1": {
            "key_name": "DistrictCooling:Facility",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter 2": {
            "key_name": "DistrictCooling:Facility",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter 3": {
            "key_name": "DistrictHeating:Facility",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter 4": {
            "key_name": "DistrictHeating:Facility",
            "reporting_frequency": "RunPeriod"
        }
    },
    "Output:SQLite": {
        "Output:SQLite 1": {
            "option_type": "Simple"
        }
    },
    "Output:Surfaces:Drawing": {
        "Output:Surfaces:Drawing 1": {
            "report_type": "DXF"
        }
    },
    "Output:Table:Monthly": {
        "Average Outdoor Conditions": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Wetbulb Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Dewpoint Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Wind Speed"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Sky Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Diffuse Solar Radiation Rate per Area"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Direct Solar Radiation Rate per Area"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Raining"
                }
            ]
        },
        "Boiler Report": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Boiler Heating Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Boiler NaturalGas Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "HoursNonZero",
                    "variable_or_meter_name": "Boiler Heating Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Boiler Heating Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Boiler NaturalGas Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Boiler Inlet Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Boiler Outlet Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Boiler Mass Flow Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Boiler Ancillary Electricity Rate"
                }
            ]
        },
        "Chiller Report": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Chiller Electricity Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Chiller Electricity Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "HoursNonZero",
                    "variable_or_meter_name": "Chiller Electricity Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Chiller Evaporator Cooling Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Chiller Condenser Heat Transfer Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Chiller COP"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Minimum",
                    "variable_or_meter_name": "Chiller COP"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Chiller COP"
                }
            ]
        },
        "Coil Report": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating Coil Heating Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Heating Coil Heating Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling Coil Total Cooling Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling Coil Sensible Cooling Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Cooling Coil Total Cooling Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cooling Coil Sensible Cooling Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling Coil Wetted Area Fraction"
                }
            ]
        },
        "Comfort Report - Simple 55": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "HoursNonZero",
                    "variable_or_meter_name": "Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone Mean Air Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "HoursNonZero",
                    "variable_or_meter_name": "Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone Mean Air Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "HoursNonZero",
                    "variable_or_meter_name": "Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone Mean Air Temperature"
                }
            ]
        },
        "Cond Loop Demand Report": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Plant Supply Side Cooling Demand Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Plant Supply Side Cooling Demand Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Plant Supply Side Inlet Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Plant Supply Side Outlet Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Plant Supply Side Heating Demand Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Plant Supply Side Heating Demand Rate"
                }
            ]
        },
        "DX Report": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling Coil Total Cooling Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling Coil Electricity Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "HoursNonZero",
                    "variable_or_meter_name": "Cooling Coil Total Cooling Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling Coil Sensible Cooling Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling Coil Latent Cooling Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling Coil Crankcase Heater Electricity Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Cooling Coil Runtime Fraction"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Minimum",
                    "variable_or_meter_name": "Cooling Coil Runtime Fraction"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Cooling Coil Total Cooling Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Cooling Coil Sensible Cooling Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Cooling Coil Latent Cooling Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Cooling Coil Electricity Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Cooling Coil Crankcase Heater Electricity Rate"
                }
            ]
        },
        "Daylighting Report": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "HoursNonZero",
                    "variable_or_meter_name": "Site Exterior Beam Normal Illuminance"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Daylighting Lighting Power Multiplier"
                },
                {
                    "aggregation_type_for_variable_or_meter": "MinimumDuringHoursShown",
                    "variable_or_meter_name": "Daylighting Lighting Power Multiplier"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Daylighting Reference Point 1 Illuminance"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Daylighting Reference Point 1 Glare Index"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Daylighting Reference Point 2 Illuminance"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Daylighting Reference Point 2 Glare Index"
                }
            ]
        },
        "Electric Components of Peak Demand": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Electricity:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Fans:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Pumps:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Heating:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cooling:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRejection:Electricity"
                }
            ]
        },
        "End-Use Energy Consumption - Coal": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorEquipment:Coal"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:Coal"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "WaterSystems:Coal"
                }
            ]
        },
        "End-Use Energy Consumption - Diesel": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorEquipment:Diesel"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling:Diesel"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:Diesel"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "WaterSystems:Diesel"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cogeneration:Diesel"
                }
            ]
        },
        "End-Use Energy Consumption - Electricity": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Fans:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Pumps:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "HeatRejection:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Humidifier:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "HeatRecovery:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "WaterSystems:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cogeneration:Electricity"
                }
            ]
        },
        "End-Use Energy Consumption - Fuel Oil": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorEquipment:FuelOilNo1"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling:FuelOilNo1"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:FuelOilNo1"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "WaterSystems:FuelOilNo1"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cogeneration:FuelOilNo1"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorEquipment:FuelOilNo2"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling:FuelOilNo2"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:FuelOilNo2"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "WaterSystems:FuelOilNo2"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cogeneration:FuelOilNo2"
                }
            ]
        },
        "End-Use Energy Consumption - Gasoline": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorEquipment:Gasoline"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling:Gasoline"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:Gasoline"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "WaterSystems:Gasoline"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cogeneration:Gasoline"
                }
            ]
        },
        "End-Use Energy Consumption - Natural Gas": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorEquipment:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorEquipment:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "WaterSystems:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cogeneration:NaturalGas"
                }
            ]
        },
        "End-Use Energy Consumption - Propane": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorEquipment:Propane"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling:Propane"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:Propane"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "WaterSystems:Propane"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cogeneration:Propane"
                }
            ]
        },
        "Energy Consumption  - Purchased Heating & Cooling": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "DistrictCooling:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "DistrictCooling:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "DistrictHeating:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "DistrictHeating:Facility"
                }
            ]
        },
        "Energy Consumption - Coal & Gasoline": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "COAL:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "COAL:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "GASOLINE:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "GASOLINE:Facility"
                }
            ]
        },
        "Energy Consumption - Diesel & Fuel Oil": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Diesel:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Diesel:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "FuelOilNo1:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "FuelOilNo1:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "FuelOilNo2:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "FuelOilNo2:Facility"
                }
            ]
        },
        "Energy Consumption - Electricity Generated & Propane": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ElectricityProduced:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "ElectricityProduced:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Propane:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Propane:Facility"
                }
            ]
        },
        "Fan Report": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Fan Electricity Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Fan Rise in Air Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Fan Electricity Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Fan Rise in Air Temperature"
                }
            ]
        },
        "Generator Report": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Generator Produced AC Electricity Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Generator Diesel Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Generator NaturalGas Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "HoursNonZero",
                    "variable_or_meter_name": "Generator Produced AC Electricity Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Generator Total Heat Recovery"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Generator Jacket Heat Recovery Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Generator Lube Heat Recovery Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Generator Exhaust Heat Recovery Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Generator Exhaust Air Temperature"
                }
            ]
        },
        "Manual Occupant Comfort Data Summary": {
            "digits_after_decimal": 5,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "HoursNonZero",
                    "variable_or_meter_name": "People Occupant Count"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "People Air Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "People Air Relative Humidity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone Thermal Comfort Fanger Model PMV"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone Thermal Comfort Fanger Model PPD"
                }
            ]
        },
        "Outdoor Conditions Maximum Dew Point": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Site Outdoor Air Dewpoint Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Outdoor Air Wetbulb Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Wind Speed"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Sky Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Diffuse Solar Radiation Rate per Area"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Direct Solar Radiation Rate per Area"
                }
            ]
        },
        "Outdoor Conditions Maximum Drybulb": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Outdoor Air Wetbulb Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Outdoor Air Dewpoint Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Wind Speed"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Sky Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Diffuse Solar Radiation Rate per Area"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Direct Solar Radiation Rate per Area"
                }
            ]
        },
        "Outdoor Conditions Maximum Wetbulb": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Site Outdoor Air Wetbulb Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Outdoor Air Dewpoint Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Wind Speed"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Sky Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Diffuse Solar Radiation Rate per Area"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Direct Solar Radiation Rate per Area"
                }
            ]
        },
        "Outdoor Conditions Minimum Drybulb": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Minimum",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Outdoor Air Wetbulb Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Outdoor Air Dewpoint Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Wind Speed"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Sky Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Diffuse Solar Radiation Rate per Area"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Direct Solar Radiation Rate per Area"
                }
            ]
        },
        "Outdoor Ground Conditions": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Ground Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Surface Ground Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Deep Ground Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Mains Water Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Ground Reflected Solar Radiation Rate per Area"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Snow On Ground"
                }
            ]
        },
        "Peak Energy End-Use - Coal": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "ExteriorEquipment:Coal"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Heating:Coal"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "WaterSystems:Coal"
                }
            ]
        },
        "Peak Energy End-Use - Diesel": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "ExteriorEquipment:Diesel"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Cooling:Diesel"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Heating:Diesel"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "WaterSystems:Diesel"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Cogeneration:Diesel"
                }
            ]
        },
        "Peak Energy End-Use - Electricity Part 1": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "InteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "ExteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "InteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "ExteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Fans:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Pumps:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Heating:Electricity"
                }
            ]
        },
        "Peak Energy End-Use - Electricity Part 2": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Cooling:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "HeatRejection:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Humidifier:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "HeatRecovery:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "WaterSystems:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Cogeneration:Electricity"
                }
            ]
        },
        "Peak Energy End-Use - Fuel Oil": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "ExteriorEquipment:FuelOilNo1"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Cooling:FuelOilNo1"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Heating:FuelOilNo1"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "WaterSystems:FuelOilNo1"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Cogeneration:FuelOilNo1"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "ExteriorEquipment:FuelOilNo2"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Cooling:FuelOilNo2"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Heating:FuelOilNo2"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "WaterSystems:FuelOilNo2"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Cogeneration:FuelOilNo2"
                }
            ]
        },
        "Peak Energy End-Use - Gasoline": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "ExteriorEquipment:Gasoline"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Cooling:Gasoline"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Heating:Gasoline"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "WaterSystems:Gasoline"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Cogeneration:Gasoline"
                }
            ]
        },
        "Peak Energy End-Use - Natural Gas": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "InteriorEquipment:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "ExteriorEquipment:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Heating:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Cooling:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "WaterSystems:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Cogeneration:NaturalGas"
                }
            ]
        },
        "Peak Energy End-Use - Propane": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "ExteriorEquipment:Propane"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Cooling:Propane"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Heating:Propane"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "WaterSystems:Propane"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Cogeneration:Propane"
                }
            ]
        },
        "Peak Space Gains": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Zone People Total Heating Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Zone Lights Total Heating Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Zone Electric Equipment Total Heating Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Zone Gas Equipment Total Heating Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Zone Hot Water Equipment Total Heating Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Zone Steam Equipment Total Heating Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Zone Other Equipment Total Heating Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Zone Infiltration Sensible Heat Gain Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Zone Infiltration Sensible Heat Loss Energy"
                }
            ]
        },
        "Plant Loop Demand Report": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Plant Supply Side Cooling Demand Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Plant Supply Side Cooling Demand Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Plant Supply Side Heating Demand Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Plant Supply Side Heating Demand Rate"
                }
            ]
        },
        "Pump Report": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Pump Electricity Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Pump Fluid Heat Gain Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Pump Electricity Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Pump Shaft Power"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Pump Fluid Heat Gain Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Pump Outlet Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Pump Mass Flow Rate"
                }
            ]
        },
        "Setpoints Not Met With Temperatures": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "HoursNonZero",
                    "variable_or_meter_name": "Zone Heating Setpoint Not Met Time"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone Mean Air Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "HoursNonZero",
                    "variable_or_meter_name": "Zone Heating Setpoint Not Met While Occupied Time"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone Mean Air Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "HoursNonZero",
                    "variable_or_meter_name": "Zone Cooling Setpoint Not Met Time"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone Mean Air Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "HoursNonZero",
                    "variable_or_meter_name": "Zone Cooling Setpoint Not Met While Occupied Time"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone Mean Air Temperature"
                }
            ]
        },
        "Space Gain Components at Cooling Peak": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Zone Air System Sensible Cooling Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Zone People Total Heating Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Zone Lights Total Heating Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Zone Electric Equipment Total Heating Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Zone Gas Equipment Total Heating Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Zone Hot Water Equipment Total Heating Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Zone Steam Equipment Total Heating Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Zone Other Equipment Total Heating Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Zone Infiltration Sensible Heat Gain Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Zone Infiltration Sensible Heat Loss Energy"
                }
            ]
        },
        "Space Gains": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone People Total Heating Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Lights Total Heating Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Electric Equipment Total Heating Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Gas Equipment Total Heating Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Hot Water Equipment Total Heating Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Steam Equipment Total Heating Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Other Equipment Total Heating Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Infiltration Sensible Heat Gain Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Infiltration Sensible Heat Loss Energy"
                }
            ]
        },
        "Tower Report": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling Tower Fan Electricity Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "HoursNonZero",
                    "variable_or_meter_name": "Cooling Tower Fan Electricity Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Cooling Tower Fan Electricity Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Cooling Tower Heat Transfer Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling Tower Inlet Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling Tower Outlet Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling Tower Mass Flow Rate"
                }
            ]
        },
        "Unglazed Transpired Solar Collector Summary": {
            "digits_after_decimal": 5,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "HoursNonZero",
                    "variable_or_meter_name": "Solar Collector System Efficiency"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Solar Collector System Efficiency"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Solar Collector Outside Face Suction Velocity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Solar Collector Sensible Heating Rate"
                }
            ]
        },
        "Water Heater Report": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Water Heater Total Demand Heat Transfer Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Water Heater Use Side Heat Transfer Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Water Heater Burner Heating Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Water Heater NaturalGas Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "HoursNonZero",
                    "variable_or_meter_name": "Water Heater Total Demand Heat Transfer Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Water Heater Loss Demand Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Water Heater Heat Loss Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Water Heater Tank Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Water Heater Heat Recovery Supply Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Water Heater Source Side Heat Transfer Energy"
                }
            ]
        },
        "Window AC Report": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Window Air Conditioner Total Cooling Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Window Air Conditioner Electricity Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "HoursNonZero",
                    "variable_or_meter_name": "Zone Window Air Conditioner Total Cooling Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Window Air Conditioner Sensible Cooling Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Window Air Conditioner Latent Cooling Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Zone Window Air Conditioner Total Cooling Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Zone Window Air Conditioner Sensible Cooling Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Zone Window Air Conditioner Latent Cooling Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Zone Window Air Conditioner Electricity Rate"
                }
            ]
        },
        "Window Energy Report": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Surface Window Transmitted Solar Radiation Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Surface Window Transmitted Beam Solar Radiation Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Surface Window Transmitted Diffuse Solar Radiation Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Surface Window Heat Gain Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Surface Window Heat Loss Energy"
                }
            ]
        },
        "Window Energy Zone Summary": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Windows Total Heat Gain Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Windows Total Heat Loss Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Windows Total Transmitted Solar Radiation Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Exterior Windows Total Transmitted Beam Solar Radiation Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Exterior Windows Total Transmitted Diffuse Solar Radiation Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Interior Windows Total Transmitted Diffuse Solar Radiation Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Interior Windows Total Transmitted Beam Solar Radiation Energy"
                }
            ]
        },
        "Window Report": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Surface Window Transmitted Solar Radiation Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Surface Window Transmitted Beam Solar Radiation Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Surface Window Transmitted Diffuse Solar Radiation Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Surface Window Heat Gain Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Surface Window Heat Loss Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "HoursNonZero",
                    "variable_or_meter_name": "Surface Window Inside Face Glazing Condensation Status"
                },
                {
                    "aggregation_type_for_variable_or_meter": "HoursNonZero",
                    "variable_or_meter_name": "Surface Shading Device Is On Time Fraction"
                },
                {
                    "aggregation_type_for_variable_or_meter": "HoursNonZero",
                    "variable_or_meter_name": "Surface Storm Window On Off Status"
                }
            ]
        },
        "Window Zone Summary": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Windows Total Heat Gain Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Windows Total Heat Loss Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Windows Total Transmitted Solar Radiation Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Exterior Windows Total Transmitted Beam Solar Radiation Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Exterior Windows Total Transmitted Diffuse Solar Radiation Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Interior Windows Total Transmitted Beam Solar Radiation Rate"
                }
            ]
        },
        "Zone Cooling Summary": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Air System Sensible Cooling Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Zone Air System Sensible Cooling Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Outdoor Air Wetbulb Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Total Internal Latent Gain Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Zone Total Internal Latent Gain Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Outdoor Air Wetbulb Temperature"
                }
            ]
        },
        "Zone Electric Summary": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Lights Electricity Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Zone Lights Electricity Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Electric Equipment Electricity Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Zone Electric Equipment Electricity Energy"
                }
            ]
        },
        "Zone Heating Summary": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Air System Sensible Heating Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Zone Air System Sensible Heating Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                }
            ]
        },
        "Zone Temperature Oscillation Report": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "HoursNonZero",
                    "variable_or_meter_name": "Zone Oscillating Temperatures Time"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone People Occupant Count"
                }
            ]
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AllSummary"
                }
            ]
        }
    },
    "Output:Table:TimeBins": {
        "Output:Table:TimeBins 1": {
            "interval_count": 10,
            "interval_size": 1000000,
            "interval_start": 15000000,
            "key_value": "*",
            "variable_name": "DistrictCooling:Facility"
        },
        "Output:Table:TimeBins 2": {
            "interval_count": 10,
            "interval_size": 1000000,
            "interval_start": 15000000,
            "key_value": "*",
            "variable_name": "DistrictHeating:Facility"
        },
        "Output:Table:TimeBins 3": {
            "interval_count": 12,
            "interval_size": 5,
            "interval_start": -10,
            "key_value": "*",
            "variable_name": "Surface Outside Face Temperature"
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Outdoor Air Drybulb Temperature"
        },
        "Output:Variable 2": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mean Air Temperature"
        },
        "Output:Variable 3": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Temperature"
        },
        "Output:Variable 4": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air System Sensible Cooling Rate"
        },
        "Output:Variable 5": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air System Sensible Heating Rate"
        },
        "Output:Variable 6": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Relative Humidity"
        },
        "Output:Variable 7": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Ideal Loads Supply Air Sensible Cooling Rate"
        },
        "Output:Variable 8": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Ideal Loads Supply Air Sensible Heating Rate"
        },
        "Output:Variable 9": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Ideal Loads Supply Air Total Cooling Rate"
        },
        "Output:Variable 10": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Unit Heater Heating Rate"
        },
        "Output:Variable 11": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Unit Heater Fan Electricity Rate"
        },
        "Output:Variable 12": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mixing Volume"
        },
        "Output:Variable 13": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mixing Mass"
        },
        "Output:Variable 14": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mixing Sensible Heat Loss Energy"
        },
        "Output:Variable 15": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mixing Sensible Heat Gain Energy"
        },
        "Output:Variable 16": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mixing Latent Heat Loss Energy"
        },
        "Output:Variable 17": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mixing Latent Heat Gain Energy"
        },
        "Output:Variable 18": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mixing Total Heat Loss Energy"
        },
        "Output:Variable 19": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mixing Total Heat Gain Energy"
        },
        "Output:Variable 20": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Refrigeration Zone Air Chiller Sensible Heat Ratio"
        },
        "Output:Variable 21": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Refrigeration Zone Air Chiller Frost Accumulation Mass"
        },
        "Output:Variable 22": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Refrigeration Zone Air Chiller Total Cooling Rate"
        },
        "Output:Variable 23": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Refrigeration Zone Air Chiller Latent Cooling Rate"
        },
        "Output:Variable 24": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Refrigeration Zone Air Chiller Sensible Cooling Rate"
        },
        "Output:Variable 25": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Refrigeration Zone Air Chiller Zone Sensible Cooling Rate"
        },
        "Output:Variable 26": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Refrigeration Zone Air Chiller Zone Heating Rate"
        },
        "Output:Variable 27": {
            "key_value": "*",
            "reporting_frequency": "Detailed",
            "variable_name": "Refrigeration Zone Air Chiller Total Electricity Rate"
        },
        "Output:Variable 28": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Refrigeration Zone Air Chiller Fan Electricity Rate"
        },
        "Output:Variable 29": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Refrigeration Zone Air Chiller Heater Electricity Rate"
        },
        "Output:Variable 30": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Refrigeration Zone Air Chiller Defrost Electricity Rate"
        },
        "Output:Variable 31": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Refrigeration Zone Air Chiller Total Cooling Rate"
        },
        "Output:Variable 32": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Refrigeration Zone Air Chiller Water Removed Mass Flow Rate"
        },
        "Output:Variable 33": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Refrigeration Zone Air Chiller Sensible Cooling Rate"
        },
        "Output:Variable 34": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Refrigeration Zone Air Chiller Latent Cooling Rate"
        },
        "Output:Variable 35": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Refrigeration Zone Air Chiller Heating Rate"
        },
        "Output:Variable 36": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Refrigeration Zone Air Chiller Sensible Heat Transfer Rate"
        },
        "Output:Variable 37": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Refrigeration Zone Air Chiller Latent Cooling Rate"
        },
        "Output:Variable 38": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Refrigeration Zone Air Chiller Heating Rate"
        },
        "Output:Variable 39": {
            "key_value": "*",
            "reporting_frequency": "Detailed",
            "variable_name": "Refrigeration Air Chiller System Compressor Electricity Rate"
        },
        "Output:Variable 40": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Refrigeration Air Chiller System Compressor Heat Transfer Rate"
        },
        "Output:Variable 41": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Refrigeration Air Chiller System Compressor Runtime Fraction"
        },
        "Output:Variable 42": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Refrigeration Air Chiller System Condenser Fan Electricity Rate"
        },
        "Output:Variable 43": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Refrigeration Air Chiller System Condenser Heat Transfer Rate"
        },
        "Output:Variable 44": {
            "key_value": "*",
            "reporting_frequency": "Detailed",
            "variable_name": "Refrigeration Air Chiller System Total Compressor Electricity Rate"
        },
        "Output:Variable 45": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Refrigeration Air Chiller System Total Compressor Heat Transfer Rate"
        },
        "Output:Variable 46": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Refrigeration Air Chiller System Total Air Chiller Heat Transfer Rate"
        },
        "Output:Variable 47": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Refrigeration Air Chiller System Net Rejected Heat Transfer Rate"
        },
        "Output:Variable 48": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Refrigeration Air Chiller System Average Compressor COP"
        },
        "Output:Variable 49": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Refrigeration Air Chiller System Condensing Temperature"
        },
        "Output:Variable 50": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Refrigeration Air Chiller System Evaporating Temperature"
        },
        "Output:Variable 51": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Refrigeration Air Chiller System Estimated Refrigerant Mass Flow Rate"
        },
        "Output:Variable 52": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Refrigeration Air Chiller System Suction Temperature"
        },
        "Output:Variable 53": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Refrigeration Air Chiller System Condenser Total Recovered Heat Transfer Rate"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "IDF"
        },
        "Output:VariableDictionary 2": {
            "key_field": "regular"
        }
    },
    "OutputControl:ReportingTolerances": {
        "OutputControl:ReportingTolerances 1": {
            "tolerance_for_time_cooling_setpoint_not_met": 0.21,
            "tolerance_for_time_heating_setpoint_not_met": 0.21
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "HTML",
            "unit_conversion": "None"
        }
    },
    "People": {
        "Cooler_1 People": {
            "activity_level_schedule_name": "Activity Schedule",
            "air_velocity_schedule_name": "Air Velocity Schedule",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "Clothing Schedule",
            "fraction_radiant": 1.0,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "T24 OCC",
            "people_per_zone_floor_area": 0.11,
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "Work Eff. Schedule",
            "zone_or_zonelist_name": "Cooler_1"
        },
        "Cooler_2 People": {
            "activity_level_schedule_name": "Activity Schedule",
            "air_velocity_schedule_name": "Air Velocity Schedule",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "Clothing Schedule",
            "fraction_radiant": 1.0,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "T24 OCC",
            "people_per_zone_floor_area": 0.11,
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "Work Eff. Schedule",
            "zone_or_zonelist_name": "Cooler_2"
        },
        "Cooler_3 People": {
            "activity_level_schedule_name": "Activity Schedule",
            "air_velocity_schedule_name": "Air Velocity Schedule",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "Clothing Schedule",
            "fraction_radiant": 1.0,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "T24 OCC",
            "people_per_zone_floor_area": 0.11,
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "Work Eff. Schedule",
            "zone_or_zonelist_name": "Cooler_3"
        },
        "Dock People": {
            "activity_level_schedule_name": "Activity Schedule",
            "air_velocity_schedule_name": "Air Velocity Schedule",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "Clothing Schedule",
            "fraction_radiant": 1.0,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "T24 OCC",
            "people_per_zone_floor_area": 0.11,
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "Work Eff. Schedule",
            "zone_or_zonelist_name": "Dock"
        },
        "Freezer_1 People": {
            "activity_level_schedule_name": "Activity Schedule",
            "air_velocity_schedule_name": "Air Velocity Schedule",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "Clothing Schedule",
            "fraction_radiant": 1.0,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "T24 OCC",
            "people_per_zone_floor_area": 0.11,
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "Work Eff. Schedule",
            "zone_or_zonelist_name": "Freezer_1"
        },
        "Freezer_2 People": {
            "activity_level_schedule_name": "Activity Schedule",
            "air_velocity_schedule_name": "Air Velocity Schedule",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "Clothing Schedule",
            "fraction_radiant": 1.0,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "T24 OCC",
            "people_per_zone_floor_area": 0.11,
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "Work Eff. Schedule",
            "zone_or_zonelist_name": "Freezer_2"
        },
        "Freezer_3 People": {
            "activity_level_schedule_name": "Activity Schedule",
            "air_velocity_schedule_name": "Air Velocity Schedule",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "Clothing Schedule",
            "fraction_radiant": 1.0,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "T24 OCC",
            "people_per_zone_floor_area": 0.11,
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "Work Eff. Schedule",
            "zone_or_zonelist_name": "Freezer_3"
        },
        "Freezer_4 People": {
            "activity_level_schedule_name": "Activity Schedule",
            "air_velocity_schedule_name": "Air Velocity Schedule",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "Clothing Schedule",
            "fraction_radiant": 1.0,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "T24 OCC",
            "people_per_zone_floor_area": 0.11,
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "Work Eff. Schedule",
            "zone_or_zonelist_name": "Freezer_4"
        },
        "Freezer_5 People": {
            "activity_level_schedule_name": "Activity Schedule",
            "air_velocity_schedule_name": "Air Velocity Schedule",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "Clothing Schedule",
            "fraction_radiant": 1.0,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "T24 OCC",
            "people_per_zone_floor_area": 0.11,
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "Work Eff. Schedule",
            "zone_or_zonelist_name": "Freezer_5"
        },
        "Office1_Lower People": {
            "activity_level_schedule_name": "Activity Schedule",
            "air_velocity_schedule_name": "Air Velocity Schedule",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "Clothing Schedule",
            "fraction_radiant": 1.0,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "T24 OCC",
            "people_per_zone_floor_area": 0.11,
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "Work Eff. Schedule",
            "zone_or_zonelist_name": "Office1_Lower"
        },
        "Office1_Upper People": {
            "activity_level_schedule_name": "Activity Schedule",
            "air_velocity_schedule_name": "Air Velocity Schedule",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "Clothing Schedule",
            "fraction_radiant": 1.0,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "T24 OCC",
            "people_per_zone_floor_area": 0.11,
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "Work Eff. Schedule",
            "zone_or_zonelist_name": "Office1_Upper"
        },
        "Office2_Lower People": {
            "activity_level_schedule_name": "Activity Schedule",
            "air_velocity_schedule_name": "Air Velocity Schedule",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "Clothing Schedule",
            "fraction_radiant": 1.0,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "T24 OCC",
            "people_per_zone_floor_area": 0.11,
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "Work Eff. Schedule",
            "zone_or_zonelist_name": "Office2_Lower"
        },
        "Office2_Upper People": {
            "activity_level_schedule_name": "Activity Schedule",
            "air_velocity_schedule_name": "Air Velocity Schedule",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "Clothing Schedule",
            "fraction_radiant": 1.0,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "T24 OCC",
            "people_per_zone_floor_area": 0.11,
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "Work Eff. Schedule",
            "zone_or_zonelist_name": "Office2_Upper"
        },
        "SubFreezer People": {
            "activity_level_schedule_name": "Activity Schedule",
            "air_velocity_schedule_name": "Air Velocity Schedule",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "Clothing Schedule",
            "fraction_radiant": 1.0,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "T24 OCC",
            "people_per_zone_floor_area": 0.11,
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "Work Eff. Schedule",
            "zone_or_zonelist_name": "SubFreezer"
        }
    },
    "Refrigeration:AirChiller": {
        "Cooler_1AirChiller_1": {
            "availability_schedule_name": "AvailAllYear",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_control_type": "TimeSchedule",
            "defrost_drip_down_schedule_name": "AirChillerDripDownSched21",
            "defrost_power": 150000.0,
            "defrost_schedule_name": "AirChillerDefrostSched21",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "AirChillerDripDownSched21",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 11.0,
            "rated_air_flow": 24.0,
            "rated_cooling_source_temperature": -4.0,
            "rated_fan_power": 5595.0,
            "rated_temperature_difference_dt1": 8.0,
            "rated_total_heating_power": 200.0,
            "rated_unit_load_factor": 20200.0,
            "shr60_correction_factor": 1.5
        },
        "Cooler_1AirChiller_2": {
            "availability_schedule_name": "AvailAllYear",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_control_type": "TimeSchedule",
            "defrost_drip_down_schedule_name": "AirChillerDripDownSched22",
            "defrost_power": 150000.0,
            "defrost_schedule_name": "AirChillerDefrostSched22",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "AirChillerDripDownSched22",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 11.0,
            "rated_air_flow": 24.0,
            "rated_cooling_source_temperature": -4.0,
            "rated_fan_power": 5595.0,
            "rated_temperature_difference_dt1": 8.0,
            "rated_total_heating_power": 200.0,
            "rated_unit_load_factor": 20200.0,
            "shr60_correction_factor": 1.5
        },
        "Cooler_1AirChiller_3": {
            "availability_schedule_name": "AvailAllYear",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_control_type": "TimeSchedule",
            "defrost_drip_down_schedule_name": "AirChillerDripDownSched23",
            "defrost_power": 150000.0,
            "defrost_schedule_name": "AirChillerDefrostSched23",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "AirChillerDripDownSched23",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 11.0,
            "rated_air_flow": 24.0,
            "rated_cooling_source_temperature": -4.0,
            "rated_fan_power": 5595.0,
            "rated_temperature_difference_dt1": 8.0,
            "rated_total_heating_power": 200.0,
            "rated_unit_load_factor": 20200.0,
            "shr60_correction_factor": 1.5
        },
        "Cooler_1AirChiller_4": {
            "availability_schedule_name": "AvailSpringToFall",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_control_type": "TimeSchedule",
            "defrost_drip_down_schedule_name": "AirChillerDripDownSched24",
            "defrost_power": 150000.0,
            "defrost_schedule_name": "AirChillerDefrostSched24",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "AirChillerDripDownSched24",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 11.0,
            "rated_air_flow": 24.0,
            "rated_cooling_source_temperature": -4.0,
            "rated_fan_power": 5595.0,
            "rated_temperature_difference_dt1": 8.0,
            "rated_total_heating_power": 200.0,
            "rated_unit_load_factor": 20200.0,
            "shr60_correction_factor": 1.5
        },
        "Cooler_1AirChiller_5": {
            "availability_schedule_name": "AvailSummerOnly",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_control_type": "TimeSchedule",
            "defrost_drip_down_schedule_name": "AirChillerDripDownSched25",
            "defrost_power": 150000.0,
            "defrost_schedule_name": "AirChillerDefrostSched25",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "AirChillerDripDownSched25",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 11.0,
            "rated_air_flow": 24.0,
            "rated_cooling_source_temperature": -4.0,
            "rated_fan_power": 5595.0,
            "rated_temperature_difference_dt1": 8.0,
            "rated_total_heating_power": 200.0,
            "rated_unit_load_factor": 20200.0,
            "shr60_correction_factor": 1.5
        },
        "Cooler_1AirChiller_6": {
            "availability_schedule_name": "AvailSummerOnly",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_control_type": "TimeSchedule",
            "defrost_drip_down_schedule_name": "AirChillerDripDownSched26",
            "defrost_power": 150000.0,
            "defrost_schedule_name": "AirChillerDefrostSched26",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "AirChillerDripDownSched26",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 11.0,
            "rated_air_flow": 24.0,
            "rated_cooling_source_temperature": -4.0,
            "rated_fan_power": 5595.0,
            "rated_temperature_difference_dt1": 8.0,
            "rated_total_heating_power": 200.0,
            "rated_unit_load_factor": 20200.0,
            "shr60_correction_factor": 1.5
        },
        "Cooler_2AirChiller_1": {
            "availability_schedule_name": "AvailAllYear",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_control_type": "TimeSchedule",
            "defrost_drip_down_schedule_name": "AirChillerDripDownSched21",
            "defrost_power": 28400.0,
            "defrost_schedule_name": "AirChillerDefrostSched21",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "AirChillerDripDownSched21",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 11.0,
            "rated_air_flow": 14.0,
            "rated_cooling_source_temperature": -4.0,
            "rated_fan_power": 2200.0,
            "rated_temperature_difference_dt1": 8.0,
            "rated_total_heating_power": 200.0,
            "rated_unit_load_factor": 7900.0,
            "shr60_correction_factor": 1.5
        },
        "Cooler_2AirChiller_2": {
            "availability_schedule_name": "AvailAllYear",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_control_type": "TimeSchedule",
            "defrost_drip_down_schedule_name": "AirChillerDripDownSched24",
            "defrost_power": 28400.0,
            "defrost_schedule_name": "AirChillerDefrostSched24",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "AirChillerDripDownSched24",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 11.0,
            "rated_air_flow": 14.0,
            "rated_cooling_source_temperature": -4.0,
            "rated_fan_power": 2200.0,
            "rated_temperature_difference_dt1": 8.0,
            "rated_total_heating_power": 200.0,
            "rated_unit_load_factor": 7900.0,
            "shr60_correction_factor": 1.5
        },
        "Cooler_3AirChiller_1": {
            "availability_schedule_name": "AvailAllYear",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_control_type": "TimeSchedule",
            "defrost_drip_down_schedule_name": "AirChillerDripDownSched23",
            "defrost_power": 24000.0,
            "defrost_schedule_name": "AirChillerDefrostSched23",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "AirChillerDripDownSched23",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 11.0,
            "rated_air_flow": 5.3,
            "rated_cooling_source_temperature": -4.0,
            "rated_fan_power": 1100.0,
            "rated_temperature_difference_dt1": 8.0,
            "rated_total_heating_power": 200.0,
            "rated_unit_load_factor": 4760.0,
            "shr60_correction_factor": 1.5
        },
        "Cooler_3AirChiller_2": {
            "availability_schedule_name": "AvailAllYear",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_control_type": "TimeSchedule",
            "defrost_drip_down_schedule_name": "AirChillerDripDownSched25",
            "defrost_power": 24000.0,
            "defrost_schedule_name": "AirChillerDefrostSched25",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "AirChillerDripDownSched25",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 11.0,
            "rated_air_flow": 5.3,
            "rated_cooling_source_temperature": -4.0,
            "rated_fan_power": 1100.0,
            "rated_temperature_difference_dt1": 8.0,
            "rated_total_heating_power": 200.0,
            "rated_unit_load_factor": 4760.0,
            "shr60_correction_factor": 1.5
        },
        "DockAirChiller_1": {
            "availability_schedule_name": "AvailAllYear",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_control_type": "TimeSchedule",
            "defrost_drip_down_schedule_name": "DockDripDownSched1",
            "defrost_power": 399000.0,
            "defrost_schedule_name": "DockDefrostSched1",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "DockDripDownSched1",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 13.0,
            "rated_air_flow": 49.2,
            "rated_cooling_source_temperature": 0.0,
            "rated_fan_power": 5600.0,
            "rated_temperature_difference_dt1": 10.0,
            "rated_total_heating_power": 400.0,
            "rated_unit_load_factor": 40400.0,
            "shr60_correction_factor": 1.5
        },
        "DockAirChiller_2": {
            "availability_schedule_name": "AvailAllYear",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_control_type": "TimeSchedule",
            "defrost_drip_down_schedule_name": "DockDripDownSched2",
            "defrost_power": 399000.0,
            "defrost_schedule_name": "DockDefrostSched2",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "DockDripDownSched2",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 13.0,
            "rated_air_flow": 49.2,
            "rated_cooling_source_temperature": 0.0,
            "rated_fan_power": 5600.0,
            "rated_temperature_difference_dt1": 10.0,
            "rated_total_heating_power": 400.0,
            "rated_unit_load_factor": 40400.0,
            "shr60_correction_factor": 1.5
        },
        "DockAirChiller_3": {
            "availability_schedule_name": "AvailAllYear",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_control_type": "TimeSchedule",
            "defrost_drip_down_schedule_name": "DockDripDownSched3",
            "defrost_power": 399000.0,
            "defrost_schedule_name": "DockDefrostSched3",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "DockDripDownSched3",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 13.0,
            "rated_air_flow": 49.2,
            "rated_cooling_source_temperature": 0.0,
            "rated_fan_power": 5600.0,
            "rated_temperature_difference_dt1": 10.0,
            "rated_total_heating_power": 400.0,
            "rated_unit_load_factor": 40400.0,
            "shr60_correction_factor": 1.5
        },
        "DockAirChiller_4": {
            "availability_schedule_name": "AvailAllYear",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_control_type": "TimeSchedule",
            "defrost_drip_down_schedule_name": "DockDripDownSched1",
            "defrost_power": 399000.0,
            "defrost_schedule_name": "DockDefrostSched1",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "DockDripDownSched1",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 13.0,
            "rated_air_flow": 49.2,
            "rated_cooling_source_temperature": 0.0,
            "rated_fan_power": 5600.0,
            "rated_temperature_difference_dt1": 10.0,
            "rated_total_heating_power": 400.0,
            "rated_unit_load_factor": 40400.0,
            "shr60_correction_factor": 1.5
        },
        "DockAirChiller_5": {
            "availability_schedule_name": "AvailAllYear",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_control_type": "TimeSchedule",
            "defrost_drip_down_schedule_name": "DockDripDownSched2",
            "defrost_power": 399000.0,
            "defrost_schedule_name": "DockDefrostSched2",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "DockDripDownSched2",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 13.0,
            "rated_air_flow": 49.2,
            "rated_cooling_source_temperature": 0.0,
            "rated_fan_power": 5600.0,
            "rated_temperature_difference_dt1": 10.0,
            "rated_total_heating_power": 400.0,
            "rated_unit_load_factor": 40400.0,
            "shr60_correction_factor": 1.5
        },
        "DockAirChiller_6": {
            "availability_schedule_name": "AvailAllYear",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_control_type": "TimeSchedule",
            "defrost_drip_down_schedule_name": "DockDripDownSched3",
            "defrost_power": 399000.0,
            "defrost_schedule_name": "DockDefrostSched3",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "DockDripDownSched3",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 13.0,
            "rated_air_flow": 49.2,
            "rated_cooling_source_temperature": 0.0,
            "rated_fan_power": 5600.0,
            "rated_temperature_difference_dt1": 10.0,
            "rated_total_heating_power": 400.0,
            "rated_unit_load_factor": 40400.0,
            "shr60_correction_factor": 1.5
        },
        "DockAirChiller_7": {
            "availability_schedule_name": "AvailAllYear",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_control_type": "TimeSchedule",
            "defrost_drip_down_schedule_name": "DockDripDownSched1",
            "defrost_power": 399000.0,
            "defrost_schedule_name": "DockDefrostSched1",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "DockDripDownSched1",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 13.0,
            "rated_air_flow": 49.2,
            "rated_cooling_source_temperature": 0.0,
            "rated_fan_power": 5600.0,
            "rated_temperature_difference_dt1": 10.0,
            "rated_total_heating_power": 400.0,
            "rated_unit_load_factor": 40400.0,
            "shr60_correction_factor": 1.5
        },
        "DockAirChiller_8": {
            "availability_schedule_name": "AvailAllYear",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_control_type": "TimeSchedule",
            "defrost_drip_down_schedule_name": "DockDripDownSched2",
            "defrost_power": 399000.0,
            "defrost_schedule_name": "DockDefrostSched2",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "DockDripDownSched2",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 13.0,
            "rated_air_flow": 49.2,
            "rated_cooling_source_temperature": 0.0,
            "rated_fan_power": 5600.0,
            "rated_temperature_difference_dt1": 10.0,
            "rated_total_heating_power": 400.0,
            "rated_unit_load_factor": 40400.0,
            "shr60_correction_factor": 1.5
        },
        "DockAirChiller_9": {
            "availability_schedule_name": "AvailAllYear",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_control_type": "TimeSchedule",
            "defrost_drip_down_schedule_name": "DockDripDownSched3",
            "defrost_power": 399000.0,
            "defrost_schedule_name": "DockDefrostSched3",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "DockDripDownSched3",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 13.0,
            "rated_air_flow": 49.2,
            "rated_cooling_source_temperature": 0.0,
            "rated_fan_power": 5600.0,
            "rated_temperature_difference_dt1": 10.0,
            "rated_total_heating_power": 400.0,
            "rated_unit_load_factor": 40400.0,
            "shr60_correction_factor": 1.5
        },
        "DockAirChiller_10": {
            "availability_schedule_name": "AvailAllYear",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_control_type": "TimeSchedule",
            "defrost_drip_down_schedule_name": "DockDripDownSched1",
            "defrost_power": 399000.0,
            "defrost_schedule_name": "DockDefrostSched1",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "DockDripDownSched1",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 13.0,
            "rated_air_flow": 49.2,
            "rated_cooling_source_temperature": 0.0,
            "rated_fan_power": 5600.0,
            "rated_temperature_difference_dt1": 10.0,
            "rated_total_heating_power": 400.0,
            "rated_unit_load_factor": 40400.0,
            "shr60_correction_factor": 1.5
        },
        "DockAirChiller_11": {
            "availability_schedule_name": "AvailAllYear",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_control_type": "TimeSchedule",
            "defrost_drip_down_schedule_name": "DockDripDownSched1",
            "defrost_power": 399000.0,
            "defrost_schedule_name": "DockDefrostSched1",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "DockDripDownSched1",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 13.0,
            "rated_air_flow": 49.2,
            "rated_cooling_source_temperature": 0.0,
            "rated_fan_power": 5600.0,
            "rated_temperature_difference_dt1": 10.0,
            "rated_total_heating_power": 400.0,
            "rated_unit_load_factor": 40400.0,
            "shr60_correction_factor": 1.5
        },
        "DockAirChiller_12": {
            "availability_schedule_name": "AvailAllYear",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_control_type": "TimeSchedule",
            "defrost_drip_down_schedule_name": "DockDripDownSched2",
            "defrost_power": 399000.0,
            "defrost_schedule_name": "DockDefrostSched2",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "DockDripDownSched2",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 13.0,
            "rated_air_flow": 49.2,
            "rated_cooling_source_temperature": 0.0,
            "rated_fan_power": 5600.0,
            "rated_temperature_difference_dt1": 10.0,
            "rated_total_heating_power": 400.0,
            "rated_unit_load_factor": 40400.0,
            "shr60_correction_factor": 1.5
        },
        "DockAirChiller_13": {
            "availability_schedule_name": "AvailAllYear",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_control_type": "TimeSchedule",
            "defrost_drip_down_schedule_name": "DockDripDownSched3",
            "defrost_power": 399000.0,
            "defrost_schedule_name": "DockDefrostSched3",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "DockDripDownSched3",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 13.0,
            "rated_air_flow": 49.2,
            "rated_cooling_source_temperature": 0.0,
            "rated_fan_power": 5600.0,
            "rated_temperature_difference_dt1": 10.0,
            "rated_total_heating_power": 400.0,
            "rated_unit_load_factor": 40400.0,
            "shr60_correction_factor": 1.5
        },
        "DockAirChiller_14": {
            "availability_schedule_name": "AvailAllYear",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_control_type": "TimeSchedule",
            "defrost_drip_down_schedule_name": "DockDripDownSched1",
            "defrost_power": 399000.0,
            "defrost_schedule_name": "DockDefrostSched1",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "DockDripDownSched1",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 13.0,
            "rated_air_flow": 49.2,
            "rated_cooling_source_temperature": 0.0,
            "rated_fan_power": 5600.0,
            "rated_temperature_difference_dt1": 10.0,
            "rated_total_heating_power": 400.0,
            "rated_unit_load_factor": 40400.0,
            "shr60_correction_factor": 1.5
        },
        "DockAirChiller_15": {
            "availability_schedule_name": "AvailAllYear",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_control_type": "TimeSchedule",
            "defrost_drip_down_schedule_name": "DockDripDownSched2",
            "defrost_power": 399000.0,
            "defrost_schedule_name": "DockDefrostSched2",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "DockDripDownSched2",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 13.0,
            "rated_air_flow": 49.2,
            "rated_cooling_source_temperature": 0.0,
            "rated_fan_power": 5600.0,
            "rated_temperature_difference_dt1": 10.0,
            "rated_total_heating_power": 400.0,
            "rated_unit_load_factor": 40400.0,
            "shr60_correction_factor": 1.5
        },
        "DockAirChiller_16": {
            "availability_schedule_name": "AvailAllYear",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_control_type": "TimeSchedule",
            "defrost_drip_down_schedule_name": "DockDripDownSched3",
            "defrost_power": 399000.0,
            "defrost_schedule_name": "DockDefrostSched3",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "DockDripDownSched3",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 13.0,
            "rated_air_flow": 49.2,
            "rated_cooling_source_temperature": 0.0,
            "rated_fan_power": 5600.0,
            "rated_temperature_difference_dt1": 10.0,
            "rated_total_heating_power": 400.0,
            "rated_unit_load_factor": 40400.0,
            "shr60_correction_factor": 1.5
        },
        "DockAirChiller_17": {
            "availability_schedule_name": "AvailAllYear",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_control_type": "TimeSchedule",
            "defrost_drip_down_schedule_name": "DockDripDownSched1",
            "defrost_power": 399000.0,
            "defrost_schedule_name": "DockDefrostSched1",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "DockDripDownSched1",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 13.0,
            "rated_air_flow": 49.2,
            "rated_cooling_source_temperature": 0.0,
            "rated_fan_power": 5600.0,
            "rated_temperature_difference_dt1": 10.0,
            "rated_total_heating_power": 400.0,
            "rated_unit_load_factor": 40400.0,
            "shr60_correction_factor": 1.5
        },
        "DockAirChiller_18": {
            "availability_schedule_name": "AvailAllYear",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_control_type": "TimeSchedule",
            "defrost_drip_down_schedule_name": "DockDripDownSched2",
            "defrost_power": 399000.0,
            "defrost_schedule_name": "DockDefrostSched2",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "DockDripDownSched2",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 13.0,
            "rated_air_flow": 49.2,
            "rated_cooling_source_temperature": 0.0,
            "rated_fan_power": 5600.0,
            "rated_temperature_difference_dt1": 10.0,
            "rated_total_heating_power": 400.0,
            "rated_unit_load_factor": 40400.0,
            "shr60_correction_factor": 1.5
        },
        "DockAirChiller_19": {
            "availability_schedule_name": "AvailAllYear",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_control_type": "TimeSchedule",
            "defrost_drip_down_schedule_name": "DockDripDownSched3",
            "defrost_power": 399000.0,
            "defrost_schedule_name": "DockDefrostSched3",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "DockDripDownSched3",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 13.0,
            "rated_air_flow": 49.2,
            "rated_cooling_source_temperature": 0.0,
            "rated_fan_power": 5600.0,
            "rated_temperature_difference_dt1": 10.0,
            "rated_total_heating_power": 400.0,
            "rated_unit_load_factor": 40400.0,
            "shr60_correction_factor": 1.5
        },
        "DockAirChiller_20": {
            "availability_schedule_name": "AvailAllYear",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_control_type": "TimeSchedule",
            "defrost_drip_down_schedule_name": "DockDripDownSched2",
            "defrost_power": 399000.0,
            "defrost_schedule_name": "DockDefrostSched2",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "DockDripDownSched2",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 13.0,
            "rated_air_flow": 49.2,
            "rated_cooling_source_temperature": 0.0,
            "rated_fan_power": 5600.0,
            "rated_temperature_difference_dt1": 10.0,
            "rated_total_heating_power": 400.0,
            "rated_unit_load_factor": 40400.0,
            "shr60_correction_factor": 1.5
        },
        "DockAirChiller_21": {
            "availability_schedule_name": "AvailSpringtoFall",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_control_type": "TimeSchedule",
            "defrost_drip_down_schedule_name": "DockDripDownSched1",
            "defrost_power": 399000.0,
            "defrost_schedule_name": "DockDefrostSched1",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "DockDripDownSched1",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 13.0,
            "rated_air_flow": 49.2,
            "rated_cooling_source_temperature": 0.0,
            "rated_fan_power": 5600.0,
            "rated_temperature_difference_dt1": 10.0,
            "rated_total_heating_power": 400.0,
            "rated_unit_load_factor": 40400.0,
            "shr60_correction_factor": 1.5
        },
        "DockAirChiller_22": {
            "availability_schedule_name": "AvailSpringtoFall",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_control_type": "TimeSchedule",
            "defrost_drip_down_schedule_name": "DockDripDownSched2",
            "defrost_power": 399000.0,
            "defrost_schedule_name": "DockDefrostSched2",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "DockDripDownSched2",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 13.0,
            "rated_air_flow": 49.2,
            "rated_cooling_source_temperature": 0.0,
            "rated_fan_power": 5600.0,
            "rated_temperature_difference_dt1": 10.0,
            "rated_total_heating_power": 400.0,
            "rated_unit_load_factor": 40400.0,
            "shr60_correction_factor": 1.5
        },
        "DockAirChiller_23": {
            "availability_schedule_name": "AvailSpringtoFall",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_control_type": "TimeSchedule",
            "defrost_drip_down_schedule_name": "DockDripDownSched3",
            "defrost_power": 399000.0,
            "defrost_schedule_name": "DockDefrostSched3",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "DockDripDownSched3",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 13.0,
            "rated_air_flow": 49.2,
            "rated_cooling_source_temperature": 0.0,
            "rated_fan_power": 5600.0,
            "rated_temperature_difference_dt1": 10.0,
            "rated_total_heating_power": 400.0,
            "rated_unit_load_factor": 40400.0,
            "shr60_correction_factor": 1.5
        },
        "DockAirChiller_24": {
            "availability_schedule_name": "AvailSpringtoFall",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_control_type": "TimeSchedule",
            "defrost_drip_down_schedule_name": "DockDripDownSched1",
            "defrost_power": 399000.0,
            "defrost_schedule_name": "DockDefrostSched1",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "DockDripDownSched1",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 13.0,
            "rated_air_flow": 49.2,
            "rated_cooling_source_temperature": 0.0,
            "rated_fan_power": 5600.0,
            "rated_temperature_difference_dt1": 10.0,
            "rated_total_heating_power": 400.0,
            "rated_unit_load_factor": 40400.0,
            "shr60_correction_factor": 1.5
        },
        "DockAirChiller_25": {
            "availability_schedule_name": "AvailSpringtoFall",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_control_type": "TimeSchedule",
            "defrost_drip_down_schedule_name": "DockDripDownSched2",
            "defrost_power": 399000.0,
            "defrost_schedule_name": "DockDefrostSched2",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "DockDripDownSched2",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 13.0,
            "rated_air_flow": 49.2,
            "rated_cooling_source_temperature": 0.0,
            "rated_fan_power": 5600.0,
            "rated_temperature_difference_dt1": 10.0,
            "rated_total_heating_power": 400.0,
            "rated_unit_load_factor": 40400.0,
            "shr60_correction_factor": 1.5
        },
        "DockAirChiller_26": {
            "availability_schedule_name": "AvailSpringtoFall",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_control_type": "TimeSchedule",
            "defrost_drip_down_schedule_name": "DockDripDownSched3",
            "defrost_power": 399000.0,
            "defrost_schedule_name": "DockDefrostSched3",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "DockDripDownSched3",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 13.0,
            "rated_air_flow": 49.2,
            "rated_cooling_source_temperature": 0.0,
            "rated_fan_power": 5600.0,
            "rated_temperature_difference_dt1": 10.0,
            "rated_total_heating_power": 400.0,
            "rated_unit_load_factor": 40400.0,
            "shr60_correction_factor": 1.5
        },
        "DockAirChiller_27": {
            "availability_schedule_name": "AvailSpringtoFall",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_control_type": "TimeSchedule",
            "defrost_drip_down_schedule_name": "DockDripDownSched1",
            "defrost_power": 399000.0,
            "defrost_schedule_name": "DockDefrostSched1",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "DockDripDownSched1",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 13.0,
            "rated_air_flow": 49.2,
            "rated_cooling_source_temperature": 0.0,
            "rated_fan_power": 5600.0,
            "rated_temperature_difference_dt1": 10.0,
            "rated_total_heating_power": 400.0,
            "rated_unit_load_factor": 40400.0,
            "shr60_correction_factor": 1.5
        },
        "DockAirChiller_28": {
            "availability_schedule_name": "AvailSpringtoFall",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_control_type": "TimeSchedule",
            "defrost_drip_down_schedule_name": "DockDripDownSched2",
            "defrost_power": 399000.0,
            "defrost_schedule_name": "DockDefrostSched2",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "DockDripDownSched2",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 13.0,
            "rated_air_flow": 49.2,
            "rated_cooling_source_temperature": 0.0,
            "rated_fan_power": 5600.0,
            "rated_temperature_difference_dt1": 10.0,
            "rated_total_heating_power": 400.0,
            "rated_unit_load_factor": 40400.0,
            "shr60_correction_factor": 1.5
        },
        "DockAirChiller_29": {
            "availability_schedule_name": "AvailSpringtoFall",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_control_type": "TimeSchedule",
            "defrost_drip_down_schedule_name": "DockDripDownSched3",
            "defrost_power": 399000.0,
            "defrost_schedule_name": "DockDefrostSched3",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "DockDripDownSched3",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 13.0,
            "rated_air_flow": 49.2,
            "rated_cooling_source_temperature": 0.0,
            "rated_fan_power": 5600.0,
            "rated_temperature_difference_dt1": 10.0,
            "rated_total_heating_power": 400.0,
            "rated_unit_load_factor": 40400.0,
            "shr60_correction_factor": 1.5
        },
        "DockAirChiller_30": {
            "availability_schedule_name": "AvailSummerOnly",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_control_type": "TimeSchedule",
            "defrost_drip_down_schedule_name": "DockDripDownSched3",
            "defrost_power": 399000.0,
            "defrost_schedule_name": "DockDefrostSched3",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "DockDripDownSched3",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 13.0,
            "rated_air_flow": 49.2,
            "rated_cooling_source_temperature": 0.0,
            "rated_fan_power": 5600.0,
            "rated_temperature_difference_dt1": 10.0,
            "rated_total_heating_power": 400.0,
            "rated_unit_load_factor": 40400.0,
            "shr60_correction_factor": 1.5
        },
        "DockAirChiller_31": {
            "availability_schedule_name": "AvailSummerOnly",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_control_type": "TimeSchedule",
            "defrost_drip_down_schedule_name": "DockDripDownSched1",
            "defrost_power": 399000.0,
            "defrost_schedule_name": "DockDefrostSched1",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "DockDripDownSched1",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 13.0,
            "rated_air_flow": 49.2,
            "rated_cooling_source_temperature": 0.0,
            "rated_fan_power": 5600.0,
            "rated_temperature_difference_dt1": 10.0,
            "rated_total_heating_power": 400.0,
            "rated_unit_load_factor": 40400.0,
            "shr60_correction_factor": 1.5
        },
        "DockAirChiller_32": {
            "availability_schedule_name": "AvailSummerOnly",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_control_type": "TimeSchedule",
            "defrost_drip_down_schedule_name": "DockDripDownSched2",
            "defrost_power": 399000.0,
            "defrost_schedule_name": "DockDefrostSched2",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "DockDripDownSched2",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 13.0,
            "rated_air_flow": 49.2,
            "rated_cooling_source_temperature": 0.0,
            "rated_fan_power": 5600.0,
            "rated_temperature_difference_dt1": 10.0,
            "rated_total_heating_power": 400.0,
            "rated_unit_load_factor": 40400.0,
            "shr60_correction_factor": 1.5
        },
        "DockAirChiller_33": {
            "availability_schedule_name": "AvailSummerOnly",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_control_type": "TimeSchedule",
            "defrost_drip_down_schedule_name": "DockDripDownSched3",
            "defrost_power": 399000.0,
            "defrost_schedule_name": "DockDefrostSched3",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "DockDripDownSched3",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 13.0,
            "rated_air_flow": 49.2,
            "rated_cooling_source_temperature": 0.0,
            "rated_fan_power": 5600.0,
            "rated_temperature_difference_dt1": 10.0,
            "rated_total_heating_power": 400.0,
            "rated_unit_load_factor": 40400.0,
            "shr60_correction_factor": 1.5
        },
        "DockAirChiller_34": {
            "availability_schedule_name": "AvailSummerOnly",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_control_type": "TimeSchedule",
            "defrost_drip_down_schedule_name": "DockDripDownSched1",
            "defrost_power": 399000.0,
            "defrost_schedule_name": "DockDefrostSched1",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "DockDripDownSched1",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 13.0,
            "rated_air_flow": 49.2,
            "rated_cooling_source_temperature": 0.0,
            "rated_fan_power": 5600.0,
            "rated_temperature_difference_dt1": 10.0,
            "rated_total_heating_power": 400.0,
            "rated_unit_load_factor": 40400.0,
            "shr60_correction_factor": 1.5
        },
        "DockAirChiller_35": {
            "availability_schedule_name": "AvailSummerOnly",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_control_type": "TimeSchedule",
            "defrost_drip_down_schedule_name": "DockDripDownSched2",
            "defrost_power": 399000.0,
            "defrost_schedule_name": "DockDefrostSched2",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "DockDripDownSched2",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 13.0,
            "rated_air_flow": 49.2,
            "rated_cooling_source_temperature": 0.0,
            "rated_fan_power": 5600.0,
            "rated_temperature_difference_dt1": 10.0,
            "rated_total_heating_power": 400.0,
            "rated_unit_load_factor": 40400.0,
            "shr60_correction_factor": 1.5
        },
        "DockAirChiller_36": {
            "availability_schedule_name": "AvailSummerOnly",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_control_type": "TimeSchedule",
            "defrost_drip_down_schedule_name": "DockDripDownSched3",
            "defrost_power": 399000.0,
            "defrost_schedule_name": "DockDefrostSched3",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "DockDripDownSched3",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 13.0,
            "rated_air_flow": 49.2,
            "rated_cooling_source_temperature": 0.0,
            "rated_fan_power": 5600.0,
            "rated_temperature_difference_dt1": 10.0,
            "rated_total_heating_power": 400.0,
            "rated_unit_load_factor": 40400.0,
            "shr60_correction_factor": 1.5
        },
        "DockAirChiller_37": {
            "availability_schedule_name": "AvailSummerOnly",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_control_type": "TimeSchedule",
            "defrost_drip_down_schedule_name": "DockDripDownSched1",
            "defrost_power": 399000.0,
            "defrost_schedule_name": "DockDefrostSched1",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "DockDripDownSched1",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 13.0,
            "rated_air_flow": 49.2,
            "rated_cooling_source_temperature": 0.0,
            "rated_fan_power": 5600.0,
            "rated_temperature_difference_dt1": 10.0,
            "rated_total_heating_power": 400.0,
            "rated_unit_load_factor": 40400.0,
            "shr60_correction_factor": 1.5
        },
        "DockAirChiller_38": {
            "availability_schedule_name": "AvailSummerOnly",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_control_type": "TimeSchedule",
            "defrost_drip_down_schedule_name": "DockDripDownSched2",
            "defrost_power": 399000.0,
            "defrost_schedule_name": "DockDefrostSched2",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "DockDripDownSched2",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 13.0,
            "rated_air_flow": 49.2,
            "rated_cooling_source_temperature": 0.0,
            "rated_fan_power": 5600.0,
            "rated_temperature_difference_dt1": 10.0,
            "rated_total_heating_power": 400.0,
            "rated_unit_load_factor": 40400.0,
            "shr60_correction_factor": 1.5
        },
        "DockAirChiller_39": {
            "availability_schedule_name": "AvailSummerOnly",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_control_type": "TimeSchedule",
            "defrost_drip_down_schedule_name": "DockDripDownSched3",
            "defrost_power": 399000.0,
            "defrost_schedule_name": "DockDefrostSched3",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "DockDripDownSched3",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 13.0,
            "rated_air_flow": 49.2,
            "rated_cooling_source_temperature": 0.0,
            "rated_fan_power": 5600.0,
            "rated_temperature_difference_dt1": 10.0,
            "rated_total_heating_power": 400.0,
            "rated_unit_load_factor": 40400.0,
            "shr60_correction_factor": 1.5
        },
        "DockAirChiller_40": {
            "availability_schedule_name": "AvailSummerOnly",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_control_type": "TimeSchedule",
            "defrost_drip_down_schedule_name": "DockDripDownSched2",
            "defrost_power": 399000.0,
            "defrost_schedule_name": "DockDefrostSched2",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "DockDripDownSched2",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 13.0,
            "rated_air_flow": 49.2,
            "rated_cooling_source_temperature": 0.0,
            "rated_fan_power": 5600.0,
            "rated_temperature_difference_dt1": 10.0,
            "rated_total_heating_power": 400.0,
            "rated_unit_load_factor": 40400.0,
            "shr60_correction_factor": 1.5
        },
        "Freezer_1AirChiller_1": {
            "availability_schedule_name": "AvailAllYear",
            "capacity_correction_curve_name": "ColmacCoilInc",
            "capacity_correction_curve_type": "TabularRHxDT1xTRoom",
            "capacity_rating_type": "CapacityTotalSpecificConditions",
            "defrost_control_type": "TimeSchedule",
            "defrost_drip_down_schedule_name": "AirChillerDripDownSched1",
            "defrost_power": 55066.0,
            "defrost_schedule_name": "AirChillerDefrostSched1",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "AirChillerDripDownSched1",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 11.0,
            "rated_air_flow": 20.67,
            "rated_capacity": 87100.0,
            "rated_cooling_source_temperature": -23.0,
            "rated_fan_power": 2800.0,
            "rated_relative_humidity": 85.0,
            "rated_temperature_difference_dt1": 5.5,
            "rated_total_heating_power": 200.0,
            "temperature_termination_defrost_fraction_to_ice": 0.6
        },
        "Freezer_1AirChiller_2": {
            "availability_schedule_name": "AvailAllYear",
            "capacity_correction_curve_type": "European",
            "capacity_rating_type": "EuropeanSC3Standard",
            "defrost_control_type": "TimeSchedule",
            "defrost_drip_down_schedule_name": "AirChillerDripDownSched2",
            "defrost_power": 34200.0,
            "defrost_schedule_name": "AirChillerDefrostSched2",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "AirChillerDripDownSched2",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 11.0,
            "rated_air_flow": 22.9,
            "rated_capacity": 83570.0,
            "rated_cooling_source_temperature": -25.0,
            "rated_fan_power": 5000.0,
            "rated_temperature_difference_dt1": 7.0,
            "rated_total_heating_power": 200.0,
            "refrigerant_correction_factor": 0.9
        },
        "Freezer_1AirChiller_3": {
            "availability_schedule_name": "AvailAllYear",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_drip_down_schedule_name": "AirChillerDripDownSched3",
            "defrost_power": 55066.0,
            "defrost_schedule_name": "AirChillerDefrostSched3",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "AirChillerDripDownSched3",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 11.0,
            "rated_air_flow": 12.4,
            "rated_cooling_source_temperature": -26.0,
            "rated_fan_power": 375.0,
            "rated_temperature_difference_dt1": 8.0,
            "rated_total_heating_power": 200.0,
            "rated_unit_load_factor": 10900.0,
            "shr60_correction_factor": 1.5
        },
        "Freezer_1AirChiller_4": {
            "availability_schedule_name": "AvailAllYear",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_drip_down_schedule_name": "AirChillerDripDownSched4",
            "defrost_power": 55066.0,
            "defrost_schedule_name": "AirChillerDefrostSched4",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "AirChillerDripDownSched4",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 11.0,
            "rated_air_flow": 12.4,
            "rated_cooling_source_temperature": -26.0,
            "rated_fan_power": 375.0,
            "rated_temperature_difference_dt1": 8.0,
            "rated_total_heating_power": 200.0,
            "rated_unit_load_factor": 10900.0,
            "shr60_correction_factor": 1.5
        },
        "Freezer_1AirChiller_5": {
            "availability_schedule_name": "AvailAllYear",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_control_type": "TemperatureTermination",
            "defrost_drip_down_schedule_name": "AirChillerDripDownSched5",
            "defrost_power": 55066.0,
            "defrost_schedule_name": "AirChillerDefrostSched5",
            "defrost_type": "HotFluid",
            "heating_power_schedule_name": "AirChillerDripDownSched5",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 11.0,
            "rated_air_flow": 12.4,
            "rated_cooling_source_temperature": -26.0,
            "rated_fan_power": 375.0,
            "rated_temperature_difference_dt1": 8.0,
            "rated_total_heating_power": 200.0,
            "rated_unit_load_factor": 10900.0,
            "shr60_correction_factor": 1.5
        },
        "Freezer_1AirChiller_6": {
            "availability_schedule_name": "AvailAllYear",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_drip_down_schedule_name": "AirChillerDripDownSched6",
            "defrost_power": 55066.0,
            "defrost_schedule_name": "AirChillerDefrostSched6",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "AirChillerDripDownSched6",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 8.0,
            "rated_air_flow": 12.4,
            "rated_cooling_source_temperature": -26.0,
            "rated_fan_power": 375.0,
            "rated_temperature_difference_dt1": 11.0,
            "rated_total_heating_power": 200.0,
            "rated_unit_load_factor": 10900.0,
            "shr60_correction_factor": 1.5
        },
        "Freezer_1AirChiller_7": {
            "availability_schedule_name": "AvailSpringToFall",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_drip_down_schedule_name": "AirChillerDripDownSched7",
            "defrost_power": 55066.0,
            "defrost_schedule_name": "AirChillerDefrostSched7",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "AirChillerDripDownSched7",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 11.0,
            "rated_air_flow": 12.4,
            "rated_cooling_source_temperature": -26.0,
            "rated_fan_power": 375.0,
            "rated_temperature_difference_dt1": 8.0,
            "rated_total_heating_power": 200.0,
            "rated_unit_load_factor": 10900.0,
            "shr60_correction_factor": 1.5
        },
        "Freezer_1AirChiller_8": {
            "availability_schedule_name": "AvailSpringToFall",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_drip_down_schedule_name": "AirChillerDripDownSched8",
            "defrost_power": 55066.0,
            "defrost_schedule_name": "AirChillerDefrostSched8",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "AirChillerDripDownSched8",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 11.0,
            "rated_air_flow": 12.4,
            "rated_cooling_source_temperature": -26.0,
            "rated_fan_power": 375.0,
            "rated_temperature_difference_dt1": 8.0,
            "rated_total_heating_power": 200.0,
            "rated_unit_load_factor": 10900.0,
            "shr60_correction_factor": 1.5
        },
        "Freezer_1AirChiller_9": {
            "availability_schedule_name": "AvailSpringToFall",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_drip_down_schedule_name": "AirChillerDripDownSched9",
            "defrost_power": 55066.0,
            "defrost_schedule_name": "AirChillerDefrostSched9",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "AirChillerDripDownSched9",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 11.0,
            "rated_air_flow": 12.4,
            "rated_cooling_source_temperature": -26.0,
            "rated_fan_power": 375.0,
            "rated_temperature_difference_dt1": 8.0,
            "rated_total_heating_power": 200.0,
            "rated_unit_load_factor": 10900.0,
            "shr60_correction_factor": 1.5
        },
        "Freezer_1AirChiller_10": {
            "availability_schedule_name": "AvailSummerOnly",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_drip_down_schedule_name": "AirChillerDripDownSched10",
            "defrost_power": 55066.0,
            "defrost_schedule_name": "AirChillerDefrostSched10",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "AirChillerDripDownSched10",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 11.0,
            "rated_air_flow": 12.4,
            "rated_cooling_source_temperature": -26.0,
            "rated_fan_power": 375.0,
            "rated_temperature_difference_dt1": 8.0,
            "rated_total_heating_power": 200.0,
            "rated_unit_load_factor": 10900.0,
            "shr60_correction_factor": 1.5
        },
        "Freezer_1AirChiller_11": {
            "availability_schedule_name": "AvailSummerOnly",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_control_type": "TimeSchedule",
            "defrost_drip_down_schedule_name": "AirChillerDripDownSched1",
            "defrost_power": 55066.0,
            "defrost_schedule_name": "AirChillerDefrostSched1",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "AirChillerDripDownSched1",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 11.0,
            "rated_air_flow": 12.4,
            "rated_cooling_source_temperature": -26.0,
            "rated_fan_power": 375.0,
            "rated_temperature_difference_dt1": 8.0,
            "rated_total_heating_power": 200.0,
            "rated_unit_load_factor": 10900.0,
            "shr60_correction_factor": 1.5
        },
        "Freezer_1AirChiller_12": {
            "availability_schedule_name": "AvailSummerOnly",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_drip_down_schedule_name": "AirChillerDripDownSched2",
            "defrost_power": 55066.0,
            "defrost_schedule_name": "AirChillerDefrostSched2",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "AirChillerDripDownSched2",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 11.0,
            "rated_air_flow": 12.4,
            "rated_cooling_source_temperature": -26.0,
            "rated_fan_power": 375.0,
            "rated_temperature_difference_dt1": 8.0,
            "rated_total_heating_power": 200.0,
            "rated_unit_load_factor": 10900.0,
            "shr60_correction_factor": 1.5
        },
        "Freezer_2AirChiller_1": {
            "availability_schedule_name": "AvailAllYear",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_control_type": "TimeSchedule",
            "defrost_drip_down_schedule_name": "AirChillerDripDownSched1",
            "defrost_power": 55066.0,
            "defrost_schedule_name": "AirChillerDefrostSched1",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "AirChillerDripDownSched1",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 11.0,
            "rated_air_flow": 12.4,
            "rated_cooling_source_temperature": -26.0,
            "rated_fan_power": 375.0,
            "rated_temperature_difference_dt1": 8.0,
            "rated_total_heating_power": 200.0,
            "rated_unit_load_factor": 10900.0,
            "shr60_correction_factor": 1.5
        },
        "Freezer_2AirChiller_2": {
            "availability_schedule_name": "AvailAllYear",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_control_type": "TimeSchedule",
            "defrost_drip_down_schedule_name": "AirChillerDripDownSched2",
            "defrost_power": 55066.0,
            "defrost_schedule_name": "AirChillerDefrostSched2",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "AirChillerDripDownSched2",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 11.0,
            "rated_air_flow": 12.4,
            "rated_cooling_source_temperature": -26.0,
            "rated_fan_power": 375.0,
            "rated_temperature_difference_dt1": 8.0,
            "rated_total_heating_power": 200.0,
            "rated_unit_load_factor": 10900.0,
            "shr60_correction_factor": 1.5
        },
        "Freezer_2AirChiller_3": {
            "availability_schedule_name": "AvailAllYear",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_control_type": "TimeSchedule",
            "defrost_drip_down_schedule_name": "AirChillerDripDownSched3",
            "defrost_power": 55066.0,
            "defrost_schedule_name": "AirChillerDefrostSched3",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "AirChillerDripDownSched3",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 11.0,
            "rated_air_flow": 12.4,
            "rated_cooling_source_temperature": -26.0,
            "rated_fan_power": 375.0,
            "rated_temperature_difference_dt1": 8.0,
            "rated_total_heating_power": 200.0,
            "rated_unit_load_factor": 10900.0,
            "shr60_correction_factor": 1.5
        },
        "Freezer_3AirChiller_1": {
            "availability_schedule_name": "AvailAllYear",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_control_type": "TimeSchedule",
