{
    "Branch": {
        "Heating Purchased Hot Water Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Purchased Heat Inlet Node",
                    "component_name": "Purchased Heating",
                    "component_object_type": "DistrictHeating",
                    "component_outlet_node_name": "Purchased Heat Outlet Node"
                }
            ]
        },
        "Heating Supply Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Heating Supply Bypass Inlet Node",
                    "component_name": "Heating Supply Side Bypass",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Heating Supply Bypass Outlet Node"
                }
            ]
        },
        "Heating Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HW Supply Inlet Node",
                    "component_name": "HW Circ Pump",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "HW Pump Outlet Node"
                }
            ]
        },
        "Heating Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Heating Supply Exit Pipe Inlet Node",
                    "component_name": "Heating Supply Outlet",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HW Supply Outlet Node"
                }
            ]
        },
        "Zone1HWBranch": {
            "components": [
                {
                    "component_inlet_node_name": "Zone1BBHWInletNode",
                    "component_name": "Zone1Baseboard",
                    "component_object_type": "ZoneHVAC:Baseboard:Convective:Water",
                    "component_outlet_node_name": "Zone1BBHWOutletNode"
                }
            ]
        },
        "Zone2HWBranch": {
            "components": [
                {
                    "component_inlet_node_name": "Zone2BBHWInletNode",
                    "component_name": "Zone2Baseboard",
                    "component_object_type": "ZoneHVAC:Baseboard:Convective:Water",
                    "component_outlet_node_name": "Zone2BBHWOutletNode"
                }
            ]
        },
        "Zone3HWBranch": {
            "components": [
                {
                    "component_inlet_node_name": "Zone3BBHWInletNode",
                    "component_name": "Zone3Baseboard",
                    "component_object_type": "ZoneHVAC:Baseboard:Convective:Water",
                    "component_outlet_node_name": "Zone3BBHWOutletNode"
                }
            ]
        },
        "ZonesHWBypassBranch": {
            "components": [
                {
                    "component_inlet_node_name": "ZonesHWBypassInletNode",
                    "component_name": "ZonesHWBypassPipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "ZonesHWBypassOutletNode"
                }
            ]
        },
        "ZonesHWInletBranch": {
            "components": [
                {
                    "component_inlet_node_name": "HW Demand Inlet Node",
                    "component_name": "ZonesHWInletPipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HW Demand Entrance Pipe Outlet Node"
                }
            ]
        },
        "ZonesHWOutletBranch": {
            "components": [
                {
                    "component_inlet_node_name": "HW Demand Exit Pipe Inlet Node",
                    "component_name": "ZonesHWOutletPipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HW Demand Outlet Node"
                }
            ]
        }
    },
    "BranchList": {
        "Heating Demand Side Branches": {
            "branches": [
                {
                    "branch_name": "ZonesHWInletBranch"
                },
                {
                    "branch_name": "Zone1HWBranch"
                },
                {
                    "branch_name": "Zone2HWBranch"
                },
                {
                    "branch_name": "Zone3HWBranch"
                },
                {
                    "branch_name": "ZonesHWBypassBranch"
                },
                {
                    "branch_name": "ZonesHWOutletBranch"
                }
            ]
        },
        "Heating Supply Side Branches": {
            "branches": [
                {
                    "branch_name": "Heating Supply Inlet Branch"
                },
                {
                    "branch_name": "Heating Purchased Hot Water Branch"
                },
                {
                    "branch_name": "Heating Supply Bypass Branch"
                },
                {
                    "branch_name": "Heating Supply Outlet Branch"
                }
            ]
        }
    },
    "Building": {
        "NONE": {
            "loads_convergence_tolerance_value": 0.039999999,
            "maximum_number_of_warmup_days": 25,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 0,
            "solar_distribution": "FullInteriorAndExterior",
            "temperature_convergence_tolerance_value": 0.4,
            "terrain": "Suburbs"
        }
    },
    "BuildingSurface:Detailed": {
        "Zn001:Flr001": {
            "construction_name": "FLOOR SLAB 8 IN",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Zn001:Flr001",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": 1.0,
            "wind_exposure": "NoWind",
            "zone_name": "West Zone"
        },
        "Zn001:Roof001": {
            "construction_name": "ROOF34",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "WindExposed",
            "zone_name": "West Zone"
        },
        "Zn001:Wall001": {
            "construction_name": "EXTWALL80",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "West Zone"
        },
        "Zn001:Wall002": {
            "construction_name": "EXTWALL80",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "West Zone"
        },
        "Zn001:Wall003": {
            "construction_name": "PARTITION06",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Zn003:Wall004",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "NoWind",
            "zone_name": "West Zone"
        },
        "Zn001:Wall004": {
            "construction_name": "PARTITION06",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Zn002:Wall004",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "NoWind",
            "zone_name": "West Zone"
        },
        "Zn002:Flr001": {
            "construction_name": "FLOOR SLAB 8 IN",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Zn002:Flr001",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": 1.0,
            "wind_exposure": "NoWind",
            "zone_name": "EAST ZONE"
        },
        "Zn002:Roof001": {
            "construction_name": "ROOF34",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "WindExposed",
            "zone_name": "EAST ZONE"
        },
        "Zn002:Wall001": {
            "construction_name": "EXTWALL80",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "EAST ZONE"
        },
        "Zn002:Wall002": {
            "construction_name": "EXTWALL80",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "EAST ZONE"
        },
        "Zn002:Wall003": {
            "construction_name": "EXTWALL80",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "EAST ZONE"
        },
        "Zn002:Wall004": {
            "construction_name": "PARTITION06",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Zn001:Wall004",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "NoWind",
            "zone_name": "EAST ZONE"
        },
        "Zn002:Wall005": {
            "construction_name": "PARTITION06",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Zn003:Wall005",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "NoWind",
            "zone_name": "EAST ZONE"
        },
        "Zn003:Flr001": {
            "construction_name": "FLOOR SLAB 8 IN",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Zn003:Flr001",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": 1.0,
            "wind_exposure": "NoWind",
            "zone_name": "NORTH ZONE"
        },
        "Zn003:Roof001": {
            "construction_name": "ROOF34",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "WindExposed",
            "zone_name": "NORTH ZONE"
        },
        "Zn003:Wall001": {
            "construction_name": "EXTWALL80",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "NORTH ZONE"
        },
        "Zn003:Wall002": {
            "construction_name": "EXTWALL80",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "NORTH ZONE"
        },
        "Zn003:Wall003": {
            "construction_name": "EXTWALL80",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "NORTH ZONE"
        },
        "Zn003:Wall004": {
            "construction_name": "PARTITION06",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Zn001:Wall003",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "NoWind",
            "zone_name": "NORTH ZONE"
        },
        "Zn003:Wall005": {
            "construction_name": "PARTITION06",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Zn002:Wall005",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "NoWind",
            "zone_name": "NORTH ZONE"
        }
    },
    "Coil:Cooling:DX:SingleSpeed": {
        "Zone1WindACDXCoil": {
            "air_inlet_node_name": "Zone1WindACFanOutletNode",
            "air_outlet_node_name": "Zone1WindACAirOutletNode",
            "availability_schedule_name": "CoolingCoilAvailSched",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "WindACEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "WindACEIRFT",
            "gross_rated_cooling_cop": 3.0,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "WindACPLFFPLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "WindACCoolCapFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "WindACCoolCapFT"
        },
        "Zone2WindACDXCoil": {
            "air_inlet_node_name": "Zone2WindACFanOutletNode",
            "air_outlet_node_name": "Zone2WindACAirOutletNode",
            "availability_schedule_name": "CoolingCoilAvailSched",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "WindACEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "WindACEIRFT",
            "gross_rated_cooling_cop": 3.0,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "WindACPLFFPLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "WindACCoolCapFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "WindACCoolCapFT"
        },
        "Zone3WindACDXCoil": {
            "air_inlet_node_name": "Zone3WindACOAMixerOutletNode",
            "air_outlet_node_name": "Zone3WindACDXOutletNode",
            "availability_schedule_name": "CoolingCoilAvailSched",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "WindACEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "WindACEIRFT",
            "gross_rated_cooling_cop": 3.0,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "WindACPLFFPLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "WindACCoolCapFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "WindACCoolCapFT"
        }
    },
    "Connector:Mixer": {
        "Heating Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Heating Purchased Hot Water Branch"
                },
                {
                    "inlet_branch_name": "Heating Supply Bypass Branch"
                }
            ],
            "outlet_branch_name": "Heating Supply Outlet Branch"
        },
        "Zones HW Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Zone1HWBranch"
                },
                {
                    "inlet_branch_name": "Zone2HWBranch"
                },
                {
                    "inlet_branch_name": "Zone3HWBranch"
                },
                {
                    "inlet_branch_name": "ZonesHWBypassBranch"
                }
            ],
            "outlet_branch_name": "ZonesHWOutletBranch"
        }
    },
    "Connector:Splitter": {
        "Heating Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Heating Purchased Hot Water Branch"
                },
                {
                    "outlet_branch_name": "Heating Supply Bypass Branch"
                }
            ],
            "inlet_branch_name": "Heating Supply Inlet Branch"
        },
        "Zones HW Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Zone1HWBranch"
                },
                {
                    "outlet_branch_name": "Zone2HWBranch"
                },
                {
                    "outlet_branch_name": "Zone3HWBranch"
                },
                {
                    "outlet_branch_name": "ZonesHWBypassBranch"
                }
            ],
            "inlet_branch_name": "ZonesHWInletBranch"
        }
    },
    "ConnectorList": {
        "Heating Demand Side Connectors": {
            "connector_1_name": "Zones HW Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Zones HW Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Heating Supply Side Connectors": {
            "connector_1_name": "Heating Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Heating Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        }
    },
    "Construction": {
        "EXTWALL80": {
            "layer_2": "C4 - 4 IN COMMON BRICK",
            "layer_3": "E1 - 3 / 4 IN PLASTER OR GYP BOARD",
            "outside_layer": "A1 - 1 IN STUCCO"
        },
        "FLOOR SLAB 8 IN": {
            "outside_layer": "C10 - 8 IN HW CONCRETE"
        },
        "PARTITION06": {
            "layer_2": "C6 - 8 IN CLAY TILE",
            "layer_3": "E1 - 3 / 4 IN PLASTER OR GYP BOARD",
            "outside_layer": "E1 - 3 / 4 IN PLASTER OR GYP BOARD"
        },
        "ROOF34": {
            "layer_2": "E3 - 3 / 8 IN FELT AND MEMBRANE",
            "layer_3": "B5 - 1 IN DENSE INSULATION",
            "layer_4": "C12 - 2 IN HW CONCRETE",
            "outside_layer": "E2 - 1 / 2 IN SLAG OR STONE"
        },
        "WIN-CON-LIGHT": {
            "outside_layer": "WIN-LAY-GLASS-LIGHT"
        }
    },
    "Curve:Biquadratic": {
        "WindACCoolCapFT": {
            "coefficient1_constant": 0.942587793,
            "coefficient2_x": 0.009543347,
            "coefficient3_x_2": 0.00068377,
            "coefficient4_y": -0.011042676,
            "coefficient5_y_2": 5.249e-06,
            "coefficient6_x_y": -9.72e-06,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        },
        "WindACEIRFT": {
            "coefficient1_constant": 0.342414409,
            "coefficient2_x": 0.034885008,
            "coefficient3_x_2": -0.0006237,
            "coefficient4_y": 0.004977216,
            "coefficient5_y_2": 0.000437951,
            "coefficient6_x_y": -0.000728028,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        }
    },
    "Curve:Quadratic": {
        "WindACCoolCapFFF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "WindACEIRFFF": {
            "coefficient1_constant": 1.1552,
            "coefficient2_x": -0.1808,
            "coefficient3_x_2": 0.0256,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "WindACPLFFPLR": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        }
    },
    "DesignSpecification:OutdoorAir": {
        "SZ DSOA EAST ZONE": {
            "outdoor_air_flow_per_person": 0.00944,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA NORTH ZONE": {
            "outdoor_air_flow_per_person": 0.00944,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA West Zone": {
            "outdoor_air_flow_per_person": 0.00944,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        }
    },
    "DistrictHeating": {
        "Purchased Heating": {
            "hot_water_inlet_node_name": "Purchased Heat Inlet Node",
            "hot_water_outlet_node_name": "Purchased Heat Outlet Node",
            "nominal_capacity": 1000000
        }
    },
    "ElectricEquipment": {
        "EAST ZONE ElecEq 1": {
            "design_level": 1464.375,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "Intermittent",
            "zone_or_zonelist_name": "EAST ZONE"
        },
        "NORTH ZONE ElecEq 1": {
            "design_level": 2928.751,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "Intermittent",
            "zone_or_zonelist_name": "NORTH ZONE"
        },
        "West Zone ElecEq 1": {
            "design_level": 2928.751,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "Intermittent",
            "zone_or_zonelist_name": "West Zone"
        }
    },
    "Fan:ConstantVolume": {
        "Zone2WindACFan": {
            "air_inlet_node_name": "Zone2WindACOAMixerOutletNode",
            "air_outlet_node_name": "Zone2WindACFanOutletNode",
            "availability_schedule_name": "FanAndCoilAvailSched",
            "fan_total_efficiency": 0.5,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 75.0
        },
        "Zone3WindACFan": {
            "air_inlet_node_name": "Zone3WindACDXOutletNode",
            "air_outlet_node_name": "Zone3WindACAirOutletNode",
            "availability_schedule_name": "FanAndCoilAvailSched",
            "fan_total_efficiency": 0.5,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 75.0
        }
    },
    "Fan:OnOff": {
        "Zone1WindACFan": {
            "air_inlet_node_name": "Zone1WindACOAMixerOutletNode",
            "air_outlet_node_name": "Zone1WindACFanOutletNode",
            "availability_schedule_name": "FanAndCoilAvailSched",
            "fan_total_efficiency": 0.5,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 75.0
        }
    },
    "FenestrationSurface:Detailed": {
        "Zn001:Wall001:Win001": {
            "building_surface_name": "Zn001:Wall001",
            "construction_name": "WIN-CON-LIGHT",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.548,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 0.548,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.5,
            "vertex_3_x_coordinate": 5.548,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.5,
            "vertex_4_x_coordinate": 5.548,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.5,
            "view_factor_to_ground": 0.5
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "World",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction"
        }
    },
    "Lights": {
        "EAST ZONE Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.2,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "lighting_level": 1464.375,
            "return_air_fraction": 0,
            "schedule_name": "Office Lighting",
            "zone_or_zonelist_name": "EAST ZONE"
        },
        "NORTH ZONE Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.2,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "lighting_level": 878.6252,
            "return_air_fraction": 0,
            "schedule_name": "Office Lighting",
            "zone_or_zonelist_name": "NORTH ZONE"
        }
    },
    "Material": {
        "A1 - 1 IN STUCCO": {
            "conductivity": 0.6918309,
            "density": 1858.142,
            "roughness": "Smooth",
            "solar_absorptance": 0.92,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.025389841,
            "visible_absorptance": 0.92
        },
        "B5 - 1 IN DENSE INSULATION": {
            "conductivity": 0.04323943,
            "density": 91.30524,
            "roughness": "VeryRough",
            "solar_absorptance": 0.5,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.025389841,
            "visible_absorptance": 0.5
        },
        "C4 - 4 IN COMMON BRICK": {
            "conductivity": 0.7264224,
            "density": 1922.216,
            "roughness": "Rough",
            "solar_absorptance": 0.76,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.1014984,
            "visible_absorptance": 0.76
        },
        "C6 - 8 IN CLAY TILE": {
            "conductivity": 0.5707605,
            "density": 1121.292,
            "roughness": "Smooth",
            "solar_absorptance": 0.82,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.2033016,
            "visible_absorptance": 0.82
        },
        "C10 - 8 IN HW CONCRETE": {
            "conductivity": 1.729577,
            "density": 2242.585,
            "roughness": "MediumRough",
            "solar_absorptance": 0.65,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.2033016,
            "visible_absorptance": 0.65
        },
        "C12 - 2 IN HW CONCRETE": {
            "conductivity": 1.729577,
            "density": 2242.585,
            "roughness": "MediumRough",
            "solar_absorptance": 0.65,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.050901599,
            "visible_absorptance": 0.65
        },
        "E1 - 3 / 4 IN PLASTER OR GYP BOARD": {
            "conductivity": 0.7264224,
            "density": 1601.846,
            "roughness": "Smooth",
            "solar_absorptance": 0.92,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.01905,
            "visible_absorptance": 0.92
        },
        "E2 - 1 / 2 IN SLAG OR STONE": {
            "conductivity": 1.435549,
            "density": 881.0155,
            "roughness": "Rough",
            "solar_absorptance": 0.55,
            "specific_heat": 1673.6,
            "thermal_absorptance": 0.9,
            "thickness": 0.012710161,
            "visible_absorptance": 0.55
        },
        "E3 - 3 / 8 IN FELT AND MEMBRANE": {
            "conductivity": 0.1902535,
            "density": 1121.292,
            "roughness": "Rough",
            "solar_absorptance": 0.75,
            "specific_heat": 1673.6,
            "thermal_absorptance": 0.9,
            "thickness": 0.0095402403,
            "visible_absorptance": 0.75
        }
    },
    "NodeList": {
        "Hot Water Loop Setpoint Node List": {
            "nodes": [
                {
                    "node_name": "HW Supply Outlet Node"
                }
            ]
        },
        "OutsideAirInletNodes": {
            "nodes": [
                {
                    "node_name": "Zone1WindACOAInNode"
                },
                {
                    "node_name": "Zone2WindACOAInNode"
                },
                {
                    "node_name": "Zone3WindACOAInNode"
                }
            ]
        },
        "Zone1Exhausts": {
            "nodes": [
                {
                    "node_name": "Zone1WindACAirInletNode"
                }
            ]
        },
        "Zone1Inlets": {
            "nodes": [
                {
                    "node_name": "Zone1WindACAirOutletNode"
                }
            ]
        },
        "Zone2Exhausts": {
            "nodes": [
                {
                    "node_name": "Zone2WindACAirInletNode"
                }
            ]
        },
        "Zone2Inlets": {
            "nodes": [
                {
                    "node_name": "Zone2WindACAirOutletNode"
                }
            ]
        },
        "Zone3Exhausts": {
            "nodes": [
                {
                    "node_name": "Zone3WindACAirInletNode"
                }
            ]
        },
        "Zone3Inlets": {
            "nodes": [
                {
                    "node_name": "Zone3WindACAirOutletNode"
                }
            ]
        }
    },
    "OutdoorAir:Mixer": {
        "Zone1WindACOAMixer": {
            "mixed_air_node_name": "Zone1WindACOAMixerOutletNode",
            "outdoor_air_stream_node_name": "Zone1WindACOAInNode",
            "relief_air_stream_node_name": "Zone1WindACExhNode",
            "return_air_stream_node_name": "Zone1WindACAirInletNode"
        },
        "Zone2WindACOAMixer": {
            "mixed_air_node_name": "Zone2WindACOAMixerOutletNode",
            "outdoor_air_stream_node_name": "Zone2WindACOAInNode",
            "relief_air_stream_node_name": "Zone2WindACExhNode",
            "return_air_stream_node_name": "Zone2WindACAirInletNode"
        },
        "Zone3WindACOAMixer": {
            "mixed_air_node_name": "Zone3WindACOAMixerOutletNode",
            "outdoor_air_stream_node_name": "Zone3WindACOAInNode",
            "relief_air_stream_node_name": "Zone3WindACExhNode",
            "return_air_stream_node_name": "Zone3WindACAirInletNode"
        }
    },
    "OutdoorAir:NodeList": {
        "OutdoorAir:NodeList 1": {
            "nodes": [
                {
                    "node_or_nodelist_name": "OutsideAirInletNodes"
                }
            ]
        }
    },
    "Output:Meter:MeterFileOnly": {
        "Output:Meter:MeterFileOnly 1": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 2": {
            "key_name": "Electricity:Building",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 3": {
            "key_name": "InteriorLights:Electricity",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 4": {
            "key_name": "Electricity:HVAC",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 5": {
            "key_name": "Electricity:Plant",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 6": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 7": {
            "key_name": "Electricity:Building",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 8": {
            "key_name": "InteriorLights:Electricity",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 9": {
            "key_name": "Electricity:HVAC",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 10": {
            "key_name": "Electricity:Plant",
            "reporting_frequency": "RunPeriod"
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AllSummary"
                }
            ]
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Outdoor Air Drybulb Temperature"
        },
        "Output:Variable 2": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air System Sensible Cooling Rate"
        },
        "Output:Variable 3": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air System Sensible Heating Rate"
        },
        "Output:Variable 4": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Temperature"
        },
        "Output:Variable 5": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Humidity Ratio"
        },
        "Output:Variable 6": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Window Air Conditioner Total Cooling Rate"
        },
        "Output:Variable 7": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Window Air Conditioner Sensible Cooling Rate"
        },
        "Output:Variable 8": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Window Air Conditioner Electricity Rate"
        },
        "Output:Variable 9": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Window Air Conditioner Fan Part Load Ratio"
        },
        "Output:Variable 10": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Window Air Conditioner Compressor Part Load Ratio"
        },
        "Output:Variable 11": {
            "key_value": "Zone1WindACAirOutletNode",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Mass Flow Rate"
        },
        "Output:Variable 12": {
            "key_value": "Zone2WindACAirOutletNode",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Mass Flow Rate"
        },
        "Output:Variable 13": {
            "key_value": "Zone3WindACAirOutletNode",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Mass Flow Rate"
        },
        "Output:Variable 14": {
            "key_value": "Zone1WindACAirOutletNode",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 15": {
            "key_value": "Zone2WindACAirOutletNode",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 16": {
            "key_value": "Zone3WindACAirOutletNode",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 17": {
            "key_value": "Zone1WindACAirOutletNode",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Humidity Ratio"
        },
        "Output:Variable 18": {
            "key_value": "Zone2WindACAirOutletNode",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Humidity Ratio"
        },
        "Output:Variable 19": {
            "key_value": "Zone3WindACAirOutletNode",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Humidity Ratio"
        },
        "Output:Variable 20": {
            "key_value": "Zone1WindACAirInletNode",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Mass Flow Rate"
        },
        "Output:Variable 21": {
            "key_value": "Zone2WindACAirInletNode",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Mass Flow Rate"
        },
        "Output:Variable 22": {
            "key_value": "Zone3WindACAirInletNode",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Mass Flow Rate"
        },
        "Output:Variable 23": {
            "key_value": "Zone1WindACAirInletNode",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 24": {
            "key_value": "Zone2WindACAirInletNode",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 25": {
            "key_value": "Zone3WindACAirInletNode",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 26": {
            "key_value": "Zone1WindACAirInletNode",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Humidity Ratio"
        },
        "Output:Variable 27": {
            "key_value": "Zone2WindACAirInletNode",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Humidity Ratio"
        },
        "Output:Variable 28": {
            "key_value": "Zone3WindACAirInletNode",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Humidity Ratio"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "regular"
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "HTML"
        }
    },
    "People": {
        "EAST ZONE": {
            "activity_level_schedule_name": "Activity Sch",
            "air_velocity_schedule_name": "Air Velo Sch",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "Clothing Sch",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 3.0,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "Office Occupancy",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "Work Eff Sch",
            "zone_or_zonelist_name": "EAST ZONE"
        },
        "NORTH ZONE": {
            "activity_level_schedule_name": "Activity Sch",
            "air_velocity_schedule_name": "Air Velo Sch",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "Clothing Sch",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 4.0,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "Office Occupancy",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "Work Eff Sch",
            "zone_or_zonelist_name": "NORTH ZONE"
        },
        "West Zone": {
            "activity_level_schedule_name": "Activity Sch",
            "air_velocity_schedule_name": "Air Velo Sch",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "Clothing Sch",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 3.0,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "Office Occupancy",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "Work Eff Sch",
            "zone_or_zonelist_name": "West Zone"
        }
    },
    "Pipe:Adiabatic": {
        "Heating Supply Outlet": {
            "inlet_node_name": "Heating Supply Exit Pipe Inlet Node",
            "outlet_node_name": "HW Supply Outlet Node"
        },
        "Heating Supply Side Bypass": {
            "inlet_node_name": "Heating Supply Bypass Inlet Node",
            "outlet_node_name": "Heating Supply Bypass Outlet Node"
        },
        "ZonesHWBypassPipe": {
            "inlet_node_name": "ZonesHWBypassInletNode",
            "outlet_node_name": "ZonesHWBypassOutletNode"
        },
        "ZonesHWInletPipe": {
            "inlet_node_name": "HW Demand Inlet Node",
            "outlet_node_name": "HW Demand Entrance Pipe Outlet Node"
        },
        "ZonesHWOutletPipe": {
            "inlet_node_name": "HW Demand Exit Pipe Inlet Node",
            "outlet_node_name": "HW Demand Outlet Node"
        }
    },
    "PlantEquipmentList": {
        "heating plant": {
            "equipment": [
                {
                    "equipment_name": "Purchased Heating",
                    "equipment_object_type": "DistrictHeating"
                }
            ]
        }
    },
    "PlantEquipmentOperation:HeatingLoad": {
        "Purchased Heating Only": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 1000000,
            "range_1_equipment_list_name": "heating plant"
        }
    },
    "PlantEquipmentOperationSchemes": {
        "Hot Loop Operation": {
            "control_scheme_1_name": "Purchased Heating Only",
            "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
            "control_scheme_1_schedule_name": "ON"
        }
    },
    "PlantLoop": {
        "Hot Water Loop": {
            "demand_side_branch_list_name": "Heating Demand Side Branches",
            "demand_side_connector_list_name": "Heating Demand Side Connectors",
            "demand_side_inlet_node_name": "HW Demand Inlet Node",
            "demand_side_outlet_node_name": "HW Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "HW Supply Outlet Node",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 100,
            "minimum_loop_flow_rate": 0.0,
            "minimum_loop_temperature": 10,
            "plant_equipment_operation_scheme_name": "Hot Loop Operation",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "Heating Supply Side Branches",
            "plant_side_connector_list_name": "Heating Supply Side Connectors",
            "plant_side_inlet_node_name": "HW Supply Inlet Node",
            "plant_side_outlet_node_name": "HW Supply Outlet Node"
        }
    },
    "Pump:VariableSpeed": {
        "HW Circ Pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "coefficient_3_of_the_part_load_performance_curve": 0,
            "coefficient_4_of_the_part_load_performance_curve": 0,
            "design_maximum_flow_rate": "Autosize",
            "design_minimum_flow_rate": 0,
            "design_power_consumption": "Autosize",
            "design_pump_head": 179352,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "HW Supply Inlet Node",
            "motor_efficiency": 0.9,
            "outlet_node_name": "HW Pump Outlet Node",
            "pump_control_type": "Intermittent"
        }
    },
    "RunPeriod": {
        "Run Period 1": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 14,
            "begin_month": 1,
            "day_of_week_for_start_day": "Tuesday",
            "end_day_of_month": 14,
            "end_month": 1,
            "use_weather_file_daylight_saving_period": "Yes",
            "use_weather_file_holidays_and_special_days": "Yes",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        },
        "Run Period 2": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 7,
            "begin_month": 7,
            "day_of_week_for_start_day": "Tuesday",
            "end_day_of_month": 7,
            "end_month": 7,
            "use_weather_file_daylight_saving_period": "Yes",
            "use_weather_file_holidays_and_special_days": "Yes",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "Schedule:Compact": {
        "Activity Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 131.8
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Air Velo Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.137
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "CONSTANTFANSCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "FRACTION"
        },
        "COOLING SETPOINTS": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays Weekends Holidays CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 30.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 30.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 50.0
                }
            ],
            "schedule_type_limits_name": "TEMPERATURE"
        },
        "COOLINGCOILAVAILSCHED": {
            "data": [
                {
                    "field": "Through: 3/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Weekends Holidays CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "FRACTION"
        },
        "CYCLINGFANSCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "FRACTION"
        },
        "Clothing Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "FANANDCOILAVAILSCHED": {
            "data": [
                {
                    "field": "Through: 3/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Weekends Holidays CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "FRACTION"
        },
        "HEATING SETPOINTS": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays Weekends Holidays CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 15.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 20.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 20.0
                }
            ],
            "schedule_type_limits_name": "TEMPERATURE"
        },
        "HW LOOP TEMP SCHEDULE": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 82.0
                }
            ],
            "schedule_type_limits_name": "TEMPERATURE"
        },
        "Intermittent": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Weekends Holidays CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.15
                }
            ],
            "schedule_type_limits_name": "ANY NUMBER"
        },
        "ON": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Office Lighting": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Weekends Holidays CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.15
                }
            ],
            "schedule_type_limits_name": "ANY NUMBER"
        },
        "Office Occupancy": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Weekends Holidays CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "ANY NUMBER"
        },
        "Work Eff Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "ZONE CONTROL TYPE SCHED": {
            "data": [
                {
                    "field": "Through: 3/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 2
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "CONTROL TYPE"
        }
    },
    "ScheduleTypeLimits": {
        "Any Number": {},
        "Control Type": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Fraction": {
            "lower_limit_value": 0.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1.0
        },
        "On/Off": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 1
        },
        "Temperature": {
            "lower_limit_value": -60,
            "numeric_type": "Continuous",
            "unit_type": "Temperature",
            "upper_limit_value": 200
        }
    },
    "SetpointManager:Scheduled": {
        "Hot Water Loop Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "HW Loop Temp Schedule",
            "setpoint_node_or_nodelist_name": "Hot Water Loop Setpoint Node List"
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_hvac_sizing_simulation_for_sizing_periods": "No",
            "do_plant_sizing_calculation": "No",
            "do_system_sizing_calculation": "No",
            "do_zone_sizing_calculation": "Yes",
            "maximum_number_of_hvac_sizing_simulation_passes": 1,
            "run_simulation_for_sizing_periods": "No",
            "run_simulation_for_weather_file_run_periods": "Yes"
        }
    },
    "Site:GroundTemperature:BuildingSurface": {
        "Site:GroundTemperature:BuildingSurface 1": {
            "april_ground_temperature": 20.3,
            "august_ground_temperature": 20.77,
            "december_ground_temperature": 20.2,
            "february_ground_temperature": 20.03,
            "january_ground_temperature": 20.03,
            "july_ground_temperature": 20.62,
            "june_ground_temperature": 20.52,
            "march_ground_temperature": 20.13,
            "may_ground_temperature": 20.43,
            "november_ground_temperature": 20.44,
            "october_ground_temperature": 20.55,
            "september_ground_temperature": 20.78
        }
    },
    "Site:Location": {
        "CHICAGO_IL_USA TMY2-94846": {
            "elevation": 190.0,
            "latitude": 41.78,
            "longitude": -87.75,
            "time_zone": -6.0
        }
    },
    "Sizing:Parameters": {
        "Sizing:Parameters 1": {
            "cooling_sizing_factor": 1.5,
            "heating_sizing_factor": 1.5
        }
    },
    "Sizing:Plant": {
        "Sizing:Plant 1": {
            "design_loop_exit_temperature": 82.0,
            "loop_design_temperature_difference": 11,
            "loop_type": "Heating",
            "plant_or_condenser_loop_name": "Hot Water Loop"
        }
    },
    "Sizing:Zone": {
        "Sizing:Zone 1": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA West Zone",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.008,
            "zone_cooling_design_supply_air_temperature": 12.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "West Zone"
        },
        "Sizing:Zone 2": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA EAST ZONE",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.008,
            "zone_cooling_design_supply_air_temperature": 12.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "EAST ZONE"
        },
        "Sizing:Zone 3": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA NORTH ZONE",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.008,
            "zone_cooling_design_supply_air_temperature": 12.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "NORTH ZONE"
        }
    },
    "SizingPeriod:DesignDay": {
        "CHICAGO_IL_USA Annual Cooling 1% Design Conditions DB/MCWB": {
            "barometric_pressure": 99063.0,
            "daily_dry_bulb_temperature_range": 10.7,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 31.5,
            "month": 7,
            "rain_indicator": "No",
            "sky_clearness": 1.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 23.0,
            "wind_direction": 230,
            "wind_speed": 5.3
        },
        "CHICAGO_IL_USA Annual Heating 99% Design Conditions DB": {
            "barometric_pressure": 99063.0,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": -17.3,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 1.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -17.3,
            "wind_direction": 270,
            "wind_speed": 4.9
        }
    },
    "SurfaceConvectionAlgorithm:Inside": {
        "SurfaceConvectionAlgorithm:Inside 1": {
            "algorithm": "TARP"
        }
    },
    "SurfaceConvectionAlgorithm:Outside": {
        "SurfaceConvectionAlgorithm:Outside 1": {
            "algorithm": "DOE-2"
        }
    },
    "ThermostatSetpoint:SingleCooling": {
        "Cooling Setpoint with SB": {
            "setpoint_temperature_schedule_name": "Cooling Setpoints"
        }
    },
    "ThermostatSetpoint:SingleHeating": {
        "Heating Setpoint with SB": {
            "setpoint_temperature_schedule_name": "Heating Setpoints"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 6
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "9.4"
        }
    },
    "WindowMaterial:Glazing": {
        "WIN-LAY-GLASS-LIGHT": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.031,
            "back_side_visible_reflectance_at_normal_incidence": 0.05,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.031,
            "front_side_visible_reflectance_at_normal_incidence": 0.05,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.9,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.9
        }
    },
    "Zone": {
        "EAST ZONE": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "NORTH ZONE": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "West Zone": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        }
    },
    "ZoneControl:Thermostat": {
        "Zone 1 Thermostat": {
            "control_1_name": "Heating Setpoint with SB",
            "control_1_object_type": "ThermostatSetpoint:SingleHeating",
            "control_2_name": "Cooling Setpoint with SB",
            "control_2_object_type": "ThermostatSetpoint:SingleCooling",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "West Zone"
        },
        "Zone 2 Thermostat": {
            "control_1_name": "Heating Setpoint with SB",
            "control_1_object_type": "ThermostatSetpoint:SingleHeating",
            "control_2_name": "Cooling Setpoint with SB",
            "control_2_object_type": "ThermostatSetpoint:SingleCooling",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "EAST ZONE"
        },
        "Zone 3 Thermostat": {
            "control_1_name": "Heating Setpoint with SB",
            "control_1_object_type": "ThermostatSetpoint:SingleHeating",
            "control_2_name": "Cooling Setpoint with SB",
            "control_2_object_type": "ThermostatSetpoint:SingleCooling",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "NORTH ZONE"
        }
    },
    "ZoneHVAC:Baseboard:Convective:Water": {
        "Zone1Baseboard": {
            "availability_schedule_name": "FanAndCoilAvailSched",
            "convergence_tolerance": 0.001,
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "inlet_node_name": "Zone1BBHWInletNode",
            "maximum_water_flow_rate": "Autosize",
            "outlet_node_name": "Zone1BBHWOutletNode",
            "u_factor_times_area_value": "Autosize"
        },
        "Zone2Baseboard": {
            "availability_schedule_name": "FanAndCoilAvailSched",
            "convergence_tolerance": 0.001,
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "inlet_node_name": "Zone2BBHWInletNode",
            "maximum_water_flow_rate": "Autosize",
            "outlet_node_name": "Zone2BBHWOutletNode",
            "u_factor_times_area_value": "Autosize"
        },
        "Zone3Baseboard": {
            "availability_schedule_name": "FanAndCoilAvailSched",
            "convergence_tolerance": 0.001,
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "inlet_node_name": "Zone3BBHWInletNode",
            "maximum_water_flow_rate": "Autosize",
            "outlet_node_name": "Zone3BBHWOutletNode",
            "u_factor_times_area_value": "Autosize"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "zone_air_exhaust_node_or_nodelist_name": "Zone1Exhausts",
            "zone_air_inlet_node_or_nodelist_name": "Zone1Inlets",
            "zone_air_node_name": "Zone 1 Node",
            "zone_conditioning_equipment_list_name": "Zone1Equipment",
            "zone_name": "West Zone",
            "zone_return_air_node_or_nodelist_name": "Zone 1 Outlet Node"
        },
        "ZoneHVAC:EquipmentConnections 2": {
            "zone_air_exhaust_node_or_nodelist_name": "Zone2Exhausts",
            "zone_air_inlet_node_or_nodelist_name": "Zone2Inlets",
            "zone_air_node_name": "Zone 2 Node",
            "zone_conditioning_equipment_list_name": "Zone2Equipment",
            "zone_name": "EAST ZONE",
            "zone_return_air_node_or_nodelist_name": "Zone 2 Outlet Node"
        },
        "ZoneHVAC:EquipmentConnections 3": {
            "zone_air_exhaust_node_or_nodelist_name": "Zone3Exhausts",
            "zone_air_inlet_node_or_nodelist_name": "Zone3Inlets",
            "zone_air_node_name": "Zone 3 Node",
            "zone_conditioning_equipment_list_name": "Zone3Equipment",
            "zone_name": "NORTH ZONE",
            "zone_return_air_node_or_nodelist_name": "Zone 3 Outlet Node"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "Zone1Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Zone1WindAC",
                    "zone_equipment_object_type": "ZoneHVAC:WindowAirConditioner"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Zone1Baseboard",
                    "zone_equipment_object_type": "ZoneHVAC:Baseboard:Convective:Water"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Zone2Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Zone2WindAC",
                    "zone_equipment_object_type": "ZoneHVAC:WindowAirConditioner"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Zone2Baseboard",
                    "zone_equipment_object_type": "ZoneHVAC:Baseboard:Convective:Water"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Zone3Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Zone3WindAC",
                    "zone_equipment_object_type": "ZoneHVAC:WindowAirConditioner"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Zone3Baseboard",
                    "zone_equipment_object_type": "ZoneHVAC:Baseboard:Convective:Water"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        }
    },
    "ZoneHVAC:WindowAirConditioner": {
        "Zone1WindAC": {
            "air_inlet_node_name": "Zone1WindACAirInletNode",
            "air_outlet_node_name": "Zone1WindACAirOutletNode",
            "availability_schedule_name": "CoolingCoilAvailSched",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_convergence_tolerance": 0.001,
            "dx_cooling_coil_name": "Zone1WindACDXCoil",
            "fan_placement": "BlowThrough",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "maximum_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "Zone1WindACOAMixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "Zone1WindACFan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "CyclingFanSch"
        },
        "Zone2WindAC": {
            "air_inlet_node_name": "Zone2WindACAirInletNode",
            "air_outlet_node_name": "Zone2WindACAirOutletNode",
            "availability_schedule_name": "CoolingCoilAvailSched",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_convergence_tolerance": 0.001,
            "dx_cooling_coil_name": "Zone2WindACDXCoil",
            "fan_placement": "BlowThrough",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "maximum_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "Zone2WindACOAMixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "Zone2WindACFan",
            "supply_air_fan_object_type": "Fan:ConstantVolume",
            "supply_air_fan_operating_mode_schedule_name": "ConstantFanSch"
        },
        "Zone3WindAC": {
            "air_inlet_node_name": "Zone3WindACAirInletNode",
            "air_outlet_node_name": "Zone3WindACAirOutletNode",
            "availability_schedule_name": "CoolingCoilAvailSched",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_convergence_tolerance": 0.001,
            "dx_cooling_coil_name": "Zone3WindACDXCoil",
            "fan_placement": "DrawThrough",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "maximum_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "Zone3WindACOAMixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "Zone3WindACFan",
            "supply_air_fan_object_type": "Fan:ConstantVolume",
            "supply_air_fan_operating_mode_schedule_name": "ConstantFanSch"
        }
    }
}
